<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
   <Private type="Siemens-SclLib-V5-Version">V02.00.01.995</Private>
   <Private type="Siemens-SclLib-V5-EditTime">13.01.2019 09:43:56</Private>
   <Private type="Siemens-EditionConversion">
      <sieedc:EditionConversion>
         <sieedc:Info platform="SIPROTEC 5" version="01.00" lastOperation="Edition 2 to 1"/>
      </sieedc:EditionConversion>
   </Private>
   <Private type="Siemens-Configurator-Version">04.88.05.995</Private>
   <Header id="IED_E01BCU" version="1" revision="163" toolID="IEC61850 System Configurator, Version: 04.88.05.995" nameStructure="IEDName">
      <Text>CID-File for device: IED_E01BCU</Text>
      <History>
         <Hitem version="1" revision="163" when="Sunday, January 13, 2019 9:43:55 AM" who="Licenced User: MSG SQ Machine: MSG-8D2639FABC5 User: SQ" why="IEC61850 System Configurator User Action" what="CID File creation for Export"/>
      </History>
   </Header>
   <Substation name="IEC61850 station">
      <VoltageLevel name="Voltage level">
         <Bay name="Field"/>
      </VoltageLevel>
   </Substation>
   <Communication>
      <SubNetwork name="Kohestan" type="8-MMS">
         <Private type="Siemens-Start-Address">172.18.49.1</Private>
         <ConnectedAP iedName="IED_E01BCU" apName="P1">
            <Private type="Siemens-Redundant-SubnetId">1</Private>
            <Address>
               <P type="OSI-AP-Title">1,3,9999,23</P>
               <P type="OSI-AE-Qualifier">23</P>
               <P type="OSI-PSEL">00000001</P>
               <P type="OSI-SSEL">0001</P>
               <P type="OSI-TSEL">0001</P>
               <P type="IP" xsi:type="tP_IP">172.18.49.73</P>
               <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
            </Address>
            <GSE ldInst="CTRL" cbName="Control_DataSet_2">
               <Address>
                  <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-03</P>
                  <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                  <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                  <P type="APPID" xsi:type="tP_APPID">0001</P>
               </Address>
               <MinTime multiplier="m" unit="s">10</MinTime>
               <MaxTime multiplier="m" unit="s">2000</MaxTime>
            </GSE>
            <GSE ldInst="CTRL" cbName="Control_DataSet_3">
               <Address>
                  <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-04</P>
                  <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                  <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                  <P type="APPID" xsi:type="tP_APPID">0001</P>
               </Address>
               <MinTime multiplier="m" unit="s">10</MinTime>
               <MaxTime multiplier="m" unit="s">2000</MaxTime>
            </GSE>
         </ConnectedAP>
         <ConnectedAP iedName="IED_E02BCU" apName="P1">
            <Private type="Siemens-Redundant-SubnetId">1</Private>
            <Address>
               <P type="OSI-AP-Title">1,3,9999,23</P>
               <P type="OSI-AE-Qualifier">23</P>
               <P type="OSI-PSEL">00000001</P>
               <P type="OSI-SSEL">0001</P>
               <P type="OSI-TSEL">0001</P>
               <P type="IP" xsi:type="tP_IP">172.18.49.74</P>
               <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
            </Address>
            <GSE ldInst="CTRL" cbName="Control_DataSet_1">
               <Address>
                  <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
                  <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                  <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                  <P type="APPID" xsi:type="tP_APPID">0001</P>
               </Address>
               <MinTime multiplier="m" unit="s">10</MinTime>
               <MaxTime multiplier="m" unit="s">2000</MaxTime>
            </GSE>
         </ConnectedAP>
         <ConnectedAP iedName="IED_E03BCU" apName="P1">
            <Private type="Siemens-Redundant-SubnetId">1</Private>
            <Address>
               <P type="OSI-AP-Title">1,3,9999,23</P>
               <P type="OSI-AE-Qualifier">23</P>
               <P type="OSI-PSEL">00000001</P>
               <P type="OSI-SSEL">0001</P>
               <P type="OSI-TSEL">0001</P>
               <P type="IP" xsi:type="tP_IP">172.18.49.75</P>
               <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
            </Address>
            <GSE ldInst="CTRL" cbName="Control_DataSet_2">
               <Address>
                  <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
                  <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                  <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                  <P type="APPID" xsi:type="tP_APPID">0001</P>
               </Address>
               <MinTime multiplier="m" unit="s">10</MinTime>
               <MaxTime multiplier="m" unit="s">2000</MaxTime>
            </GSE>
         </ConnectedAP>
         <ConnectedAP iedName="IED_E04BCU" apName="P1">
            <Private type="Siemens-Redundant-SubnetId">1</Private>
            <Address>
               <P type="OSI-AP-Title">1,3,9999,23</P>
               <P type="OSI-AE-Qualifier">23</P>
               <P type="OSI-PSEL">00000001</P>
               <P type="OSI-SSEL">0001</P>
               <P type="OSI-TSEL">0001</P>
               <P type="IP" xsi:type="tP_IP">172.18.49.76</P>
               <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
            </Address>
            <GSE ldInst="CTRL" cbName="Control_DataSet_2">
               <Address>
                  <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
                  <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                  <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                  <P type="APPID" xsi:type="tP_APPID">0001</P>
               </Address>
               <MinTime multiplier="m" unit="s">10</MinTime>
               <MaxTime multiplier="m" unit="s">2000</MaxTime>
            </GSE>
         </ConnectedAP>
      </SubNetwork>
   </Communication>
   <IED name="IED_E01BCU" type="Siprotec-7SJ6xx" manufacturer="SIEMENS" configVersion="1.0" desc="E01_BCU">
      <Private type="Siemens-Inkrement">2</Private>
      <Private type="Siemens-NetworkFrequency">50 Hz</Private>
      <Private type="Siemens-EditionConversion">
         <sieedc:EditionConversion>
            <sieedc:ElementStore name="Services" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
               <Services nameLength="64">
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
                  <DynAssociation max="6"/>
                  <SettingGroups/>
                  <GetDirectory/>
                  <GetDataObjectDefinition/>
                  <DataObjectDirectory/>
                  <GetDataSetValue/>
                  <DataSetDirectory/>
                  <ConfDataSet max="34" maxAttributes="100" modify="true"/>
                  <DynDataSet max="15" maxAttributes="60"/>
                  <ReadWrite/>
                  <ConfReportControl max="18" bufConf="false" bufMode="unbuffered"/>
                  <GetCBValues/>
                  <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false"/>
                  <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
                  <GOOSE max="16"/>
                  <FileHandling mms="true"/>
                  <ConfLNs fixPrefix="true" fixLnInst="true"/>
                  <ClientServices goose="true" maxGOOSE="128" supportsLdName="true" maxAttributes="0" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" maxReports="0" maxSMV="0">
                     <TimeSyncProt sntp="true" c37_238="false" other="false"/>
                  </ClientServices>
                  <SupSubscription maxGo="0" maxSv="0"/>
               </Services>
            </sieedc:ElementStore>
         </sieedc:EditionConversion>
      </Private>
      <Private type="Siemens-s7ManagerName">E01_BCU</Private>
      <Private type="Siemens-IED-Id">IED_0</Private>
      <Private type="Siemens-ICD-Language">en-GB</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbA|50</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbB|50</Private>
      <Private type="Siemens-CID-MainIED"/>
      <Services>
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
         <DynAssociation/>
         <SettingGroups/>
         <GetDirectory/>
         <GetDataObjectDefinition/>
         <DataObjectDirectory/>
         <GetDataSetValue/>
         <DataSetDirectory/>
         <ConfDataSet max="34" maxAttributes="100" modify="true"/>
         <DynDataSet max="15" maxAttributes="60"/>
         <ReadWrite/>
         <ConfReportControl max="18"/>
         <GetCBValues/>
         <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
         <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
         <GOOSE max="16"/>
         <FileHandling/>
         <ConfLNs fixPrefix="true" fixLnInst="true"/>
      </Services>
      <AccessPoint name="P1">
         <Server>
            <Authentication none="true"/>
            <LDevice inst="PROT" desc="Protection">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/PROT/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_E01BCUPROT/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_E01BCUPROT/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_E01BCUPROT/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_E01BCUPROT/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_E01BCUPROT/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_E01BCUPROT/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_E01BCUPROT/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_E01BCUPROT/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_E01BCUPROT/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_E01BCUPROT/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DataSet name="DataSet">
                     <FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="3" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="3" doName="Str" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.neut" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
                     <FCDA ldInst="EXT" prefix="pd" lnClass="GGIO" lnInst="32768" doName="SPCSO20" fc="ST"/>
                     <FCDA ldInst="EXT" prefix="pd" lnClass="GGIO" lnInst="79" doName="AnIn8" fc="MX"/>
                  </DataSet>
                  <ReportControl name="urcbA" rptID="IED_E01BCUPROT/LLN0$RP$urcbA01" confRev="20001" bufTime="100" buffered="false" datSet="DataSet">
                     <Private type="Siemens-PredefinedControlBlock"/>
                     <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/>
                     <RptEnabled max="1"/>
                  </ReportControl>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>direct-with-enhanced-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
                     <DAI name="configRev">
                        <Val>210404153620012</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpTmh" desc="Operating hours"/>
                  <SettingControl numOfSGs="1"/>
               </LN0>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/PROT/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
               </LN>
               <LN inst="1" prefix="" desc="Total" lnClass="PTRC" lnType="IED_J24/PROT/PTRC1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTRC1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTRC1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Tr" desc="OFF"/>
                  <DOI name="Str" desc="Pickup"/>
               </LN>
               <LN inst="1" prefix="" desc="CB" lnClass="XCBR" lnType="IED_J24/PROT/XCBR1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/XCBR1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/XCBR1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="local"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SumSwARs1" desc="Sum IL1">
                     <DAI name="d">
                        <Val>SumSwARs1 stands for Accumulation of interrupted current L1</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SumSwARs2" desc="Sum IL2">
                     <DAI name="d">
                        <Val>SumSwARs2 stands for Accumulation of interrupted current L2</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SumSwARs3" desc="Sum IL3">
                     <DAI name="d">
                        <Val>SumSwARs3 stands for Accumulation of interrupted current L3</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CBOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" desc="Pickup" lnClass="RBRF" lnType="IED_E01BCU/PROT/RBRF1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/RBRF1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/RBRF1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>210404153620012</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="OpEx" desc="Pickup"/>
                  <DOI name="OpIn" desc="Pickup"/>
               </LN>
               <LN inst="1" prefix="" desc="Over Volt U>" lnClass="PTOV" lnType="IED_E01BCU/PROT/PTOV1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTOV1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTOV1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="2" prefix="" desc="Over Volt U>>" lnClass="PTOV" lnType="IED_E01BCU/PROT/PTOV1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTOV2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTOV2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="1" prefix="" desc="Under Volt U&lt;" lnClass="PTUV" lnType="IED_E01BCU/PROT/PTUV1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTUV1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTUV1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="2" prefix="" desc="Under Volt U&lt;&lt;" lnClass="PTUV" lnType="IED_E01BCU/PROT/PTUV1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTUV2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTUV2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="10" prefix="" desc="Dir DMT I>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTOC10$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTOC10$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="11" prefix="" desc="Dir DMT I>>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTOC11$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTOC11$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="12" prefix="" desc="Dir DMT IE>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTOC12$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTOC12$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="13" prefix="" desc="Dir DMT IE>>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTOC13$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTOC13$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="3" prefix="" desc="Dir IDMT Ip" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTOC3$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTOC3$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="4" prefix="" desc="Dir IDMT IEp" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTOC4$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTOC4$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="3" prefix="" desc="Dir DMT general" lnClass="PTRC" lnType="IED_J24/PROT/PTRC2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUPROT/PTRC3$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUPROT/PTRC3$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="OFF"/>
                  <DOI name="Str" desc="Pickup"/>
               </LN>
            </LDevice>
            <LDevice inst="MEAS" desc="Measurement">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/MEAS/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUMEAS/LLN0$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUMEAS/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_E01BCUMEAS/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_E01BCUMEAS/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_E01BCUMEAS/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_E01BCUMEAS/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_E01BCUMEAS/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_E01BCUMEAS/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_E01BCUMEAS/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_E01BCUMEAS/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_E01BCUMEAS/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_E01BCUMEAS/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" prefix="" desc="Op meas value" lnClass="MMXU" lnType="IED_J24/MEAS/MMXU1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUMEAS/MMXU1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUMEAS/MMXU1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotW" desc="P">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotVAr" desc="Q">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotVA" desc="S">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotPF" desc="cos">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Hz" desc="f">
                     <DAI name="db">
                        <Val>100</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PPV" desc="U">
                     <SDI name="phsAB">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsBC">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsCA">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="PhV" desc="UE">
                     <SDI name="phsA">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="neut">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="A" desc="I">
                     <SDI name="phsA">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="neut">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="Energy counter" lnClass="MMTR" lnType="IED_J24/MEAS/MMTR1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUMEAS/MMTR1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUMEAS/MMTR1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SupWh" desc="Wp output"/>
                  <DOI name="SupVArh" desc="Wq output"/>
                  <DOI name="DmdWh" desc="Wp Input"/>
                  <DOI name="DmdVArh" desc="Wq Input"/>
               </LN>
               <LN inst="1" prefix="" desc="Sym comp value" lnClass="MSQI" lnType="IED_J24/MEAS/MSQI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUMEAS/MSQI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUMEAS/MSQI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SeqA" desc="Current">
                     <SDI name="c1">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c2">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c3">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <DAI name="seqT">
                        <Val>pos-neg-zero</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SeqV" desc="Voltage">
                     <SDI name="c1">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c2">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c3">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <DAI name="seqT">
                        <Val>pos-neg-zero</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/PROT/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUMEAS/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUMEAS/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
               </LN>
            </LDevice>
            <LDevice inst="DR" desc="Disturb Rec">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/MEAS/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUDR/LLN0$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUDR/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_E01BCUDR/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_E01BCUDR/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_E01BCUDR/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_E01BCUDR/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_E01BCUDR/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_E01BCUDR/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_E01BCUDR/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_E01BCUDR/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_E01BCUDR/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_E01BCUDR/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" prefix="SC_" desc="Recording" lnClass="RDRE" lnType="IED_J24/DR/SC_RDRE1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUDR/SC_RDRE1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUDR/SC_RDRE1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RcdMade" desc="Made"/>
                  <DOI name="FltNum" desc="Fault number"/>
                  <DOI name="GriFltNum" desc="Grid fault num"/>
                  <DOI name="RcdStr" desc="Start"/>
               </LN>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/PROT/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUDR/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUDR/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
               </LN>
            </LDevice>
            <LDevice inst="CTRL" desc="Control">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/CTRL/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_E01BCUCTRL/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_E01BCUCTRL/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_E01BCUCTRL/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_E01BCUCTRL/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_E01BCUCTRL/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_E01BCUCTRL/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_E01BCUCTRL/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_E01BCUCTRL/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_E01BCUCTRL/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_E01BCUCTRL/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DataSet name="DataSet1">
                     <FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="Loc" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q01" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q08" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q91" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q92" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E05Q93" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO17" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO18" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO22" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO46" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO47" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO48" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO49" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO50" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO51" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO52" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO19" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO20" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO21" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO22" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO23" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO24" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO25" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO26" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO27" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO28" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO29" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO3" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO30" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO31" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO32" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO33" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO34" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO35" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO36" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO37" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO38" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO39" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO4" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO41" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO5" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO6" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO8" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO9" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="3" doName="SPCSO16" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="Q400" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="RSYN" lnInst="1" doName="SynPrg" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q01" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q01" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q01" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q08" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q91" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q91" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q91" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q92" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q92" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q92" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E05Q93" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E05Q93" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E05Q93" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="LOKE01" lnClass="GAPC" lnInst="2" doName="Op" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="Q400" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="Q400" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="Q400" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="E01Q01" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="Q401" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="Q401" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO55" fc="ST"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.neut" fc="MX"/>
                     <FCDA ldInst="MEAS" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
                     <FCDA ldInst="EXT" prefix="pd" lnClass="GGIO" lnInst="32768" doName="SPCSO20" fc="ST"/>
                     <FCDA ldInst="EXT" prefix="pd" lnClass="GGIO" lnInst="32768" doName="AnIn1" fc="MX"/>
                     <FCDA ldInst="EXT" prefix="pd" lnClass="GGIO" lnInst="32768" doName="AnIn3" fc="MX"/>
                     <FCDA ldInst="EXT" prefix="pd" lnClass="GGIO" lnInst="79" doName="AnIn8" fc="MX"/>
                  </DataSet>
                  <DataSet name="DataSet_2">
                     <Private type="Siemens-GUID">963d9e4ceb0a4a43899491b9ce44e57a</Private>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO9" fc="ST" daName="stVal"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO9" fc="ST" daName="q"/>
                  </DataSet>
                  <DataSet name="DataSet_3">
                     <Private type="Siemens-GUID">4f6599f4333c42729ec5aea5e35b12c7</Private>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" daName="stVal"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" daName="q"/>
                  </DataSet>
                  <ReportControl name="urcbA" rptID="IED_E01BCU/CTRL/LLN0$RP$urcbA01" confRev="120001" bufTime="100" buffered="false" datSet="DataSet1">
                     <Private type="Siemens-PredefinedControlBlock"/>
                     <TrgOps dchg="true" qchg="true" dupd="true" period="false"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/>
                     <RptEnabled max="1"/>
                  </ReportControl>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>071015173438140</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpTmh" desc="Operating hours"/>
                  <DOI name="LEDRs" desc="LED acknwldgmnt">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <GSEControl name="Control_DataSet_2" appID="IED_E01BCU/CTRL/LLN0/Control_DataSet_2" confRev="1" datSet="DataSet_2">
                     <Private type="Siemens-GUID">e952b45728a14407bde0e3ca929f09f0</Private>
                  </GSEControl>
                  <GSEControl name="Control_DataSet_3" appID="IED_E01BCU/CTRL/LLN0/Control_DataSet_3" confRev="1" datSet="DataSet_3">
                     <Private type="Siemens-GUID">13ceae203f8e4a2f93ee58424497586e</Private>
                  </GSEControl>
               </LN0>
               <LN inst="1" desc="Fault" lnClass="CALH" lnType="IED_J24/CTRL/CALH1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/CALH1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/CALH1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GrAlm" desc="Group alarms"/>
                  <DOI name="GrWrn" desc="Group Warning"/>
                  <DOI name="ErrBoard1" desc="Error Board 1">
                     <DAI name="d">
                        <Val>ErrBoard1 stands for Error on board 1</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard2" desc="Error Board 2">
                     <DAI name="d">
                        <Val>ErrBoard2 stands for Error on board 2</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard3" desc="Error Board 3">
                     <DAI name="d">
                        <Val>ErrBoard3 stands for Error on board 3</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard4" desc="Error Board 4">
                     <DAI name="d">
                        <Val>ErrBoard4 stands for Error on board 4</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard5" desc="Error Board 5">
                     <DAI name="d">
                        <Val>ErrBoard5 stands for Error on board 5</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard6" desc="Error Board 6">
                     <DAI name="d">
                        <Val>ErrBoard6 stands for Error on board 6</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard7" desc="Error Board 7">
                     <DAI name="d">
                        <Val>ErrBoard7 stands for Error on board 7</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/CTRL/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
                  <DOI name="DevStr" desc="Startup">
<!-- SIEMENS-spezifisch -->
                     <DAI name="d">
                        <Val>DevStr stands for either InitialStart or Resume</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CtlNum" desc="Test oper Nr">
<!-- SIEMENS-spezifisch -->
                     <DAI name="d">
                        <Val>CtlNum stands for number of Test Operations</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="GGIO1" lnClass="GGIO" lnType="IED_E01BCU/CTRL/GGIO1_4">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/GGIO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/GGIO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>181214033900615</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="Line CVT MCB Winding 2 Failure">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="DC And Relay Faulty SUB1">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="spare">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="E01 CB Q01 In Local Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="E01 CB Q01 Spring Uncharged">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="E01 CB Q01 SF6 Pressure Block Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="E01 CB Q01 SF6 Pressure Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="E01 Lockout Relay Operated">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO17" desc="E01 TCS Failure SUB1">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO18" desc="E01 TCS Failure SUB2">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO22" desc="SUB Scada DCS S_SW In DCS Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO46" desc="E01 Q91 Open Or Close">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO47" desc="E01 Q92 Open Or Close">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO29" desc="E02 Q92 Open Position">
                     <Private type="Siemens-Dir">Rx</Private>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO30" desc="E04 Q92 Open Position">
                     <Private type="Siemens-Dir">Rx</Private>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO45" desc="E03Q92OPEN">
                     <Private type="Siemens-Dir">Rx</Private>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO48" desc="E05 Q93 Open Or Close">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO49" desc="TCS 1 And 2 Not Operated">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO50" desc="Q92 E01 And E03 is Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO51" desc="Q92 E02 And E04 is Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO52" desc="Or Q92 Open ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO55" desc="LocQ01">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <Inputs>
                     <Private type="Siemens_SiedigExtRefs">
                        <siedig:ExtRefs>
                           <siedig:ExtRef doName="SPCSO7" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO29/stVal" iedName="IED_E02BCU" ldInst="CTRL" lnClass="GGIO" lnInst="2" controlBaseRef="d6f77249329d403f9f6c087ab6f31f3f"/>
                           <siedig:ExtRef doName="SPCSO7" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO29/q" iedName="IED_E02BCU" ldInst="CTRL" lnClass="GGIO" lnInst="2" controlBaseRef="d6f77249329d403f9f6c087ab6f31f3f"/>
                           <siedig:ExtRef doName="SPCSO45" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO30/stVal" iedName="IED_E04BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" controlBaseRef="0e68659a3c46491bacc6eccb438df6d1"/>
                           <siedig:ExtRef doName="SPCSO45" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO30/q" iedName="IED_E04BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" controlBaseRef="0e68659a3c46491bacc6eccb438df6d1"/>
                           <siedig:ExtRef doName="SPCSO45" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO45/stVal" iedName="IED_E03BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" controlBaseRef="6802320fc4a34b528cd9e0f4b64df379"/>
                           <siedig:ExtRef doName="SPCSO45" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO45/q" iedName="IED_E03BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" controlBaseRef="6802320fc4a34b528cd9e0f4b64df379"/>
                        </siedig:ExtRefs>
                     </Private>
                     <ExtRef doName="SPCSO7" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO29/stVal" iedName="IED_E02BCU" ldInst="CTRL" lnClass="GGIO" lnInst="2"/>
                     <ExtRef doName="SPCSO7" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO29/q" iedName="IED_E02BCU" ldInst="CTRL" lnClass="GGIO" lnInst="2"/>
                     <ExtRef doName="SPCSO45" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO30/stVal" iedName="IED_E04BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                     <ExtRef doName="SPCSO45" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO30/q" iedName="IED_E04BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                     <ExtRef doName="SPCSO45" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO45/stVal" iedName="IED_E03BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                     <ExtRef doName="SPCSO45" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO45/q" iedName="IED_E03BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                  </Inputs>
               </LN>
               <LN inst="2" prefix="" desc="GGIO2" lnClass="GGIO" lnType="IED_E01BCU/CTRL/GGIO2_2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/GGIO2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/GGIO2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>201214222732198</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="E01 Q08 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="E01 Q08 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="E01 Q91 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="E01 Q91 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="E01 Q01 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="E01 Q01 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="E01 Q92 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="E01 Q92 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="E05 Q93 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="E05 Q93 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO19" desc="E01 CB DS ES AC Motor Supply Fail Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO20" desc="E01 CB DS ES Position Faulty Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO21" desc="132 KV Line Metering CVT MCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO22" desc="Manual Close Command">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO23" desc="E03 Protection SUB2 Relay Or DC Fail ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO24" desc="DTT Send">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO25" desc="DTT Received">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO26" desc="132KV BUSBAR Winding 1 CVT MCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO27" desc="Line CVT MCB Winding 1 Failure">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO28" desc="E05 AC Motor Supply Fail ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO29" desc="132KV BUSBAR Winding 2 CVT MCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO30" desc="400V LVAC Incoming 1 MCCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO31" desc="400V LVAC Incoming 2 MCCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO32" desc="400V LVAC Outgoing MCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO33" desc="400V LVAC Abnormal Voltage Incomig1">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO34" desc="400V LVAC Abnormal Voltage Incomig2">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO35" desc="400V LVAC System DC Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO36" desc="400V LVAC Selection Manual">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO37" desc="400V LVAC Priority Selection Incoming1">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO38" desc="48V LVDC Charger Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO39" desc="48V LVDC System UV or EF ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO41" desc="48V LVDC Incoming Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" prefix="" desc="GGIO3" lnClass="GGIO" lnType="IED_E01BCU/CTRL/GGIO3_1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/GGIO3$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/GGIO3$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>241214211142950</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="E02Q92OpeV">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="E04Q92OpeV">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="E03Q92OPENV">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q08" desc="E01 Q08XSWI" lnClass="XSWI" lnType="IED_J24/CTRL/ESXSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q08XSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q08XSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214103842421</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwTyp" desc="Switch type">
                     <DAI name="stVal">
                        <Val>Earthing Switch</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q08" desc="E01 Q08CSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q08CSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q08CSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214103842421</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q08" desc="E01 Q08CILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q08CILO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q08CILO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214103842421</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="1" prefix="E01Q91" desc="E01 Q91XSWI" lnClass="XSWI" lnType="IED_J24/CTRL/ESXSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q91XSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q91XSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214104959815</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwTyp" desc="Switch type">
                     <DAI name="stVal">
                        <Val>Disconnector</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q91" desc="E01 Q91CSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q91CSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q91CSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214104959815</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q91" desc="E01 Q91CILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q91CILO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q91CILO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214104959815</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="1" prefix="E01Q92" desc="E01 Q92XSWI" lnClass="XSWI" lnType="IED_J24/CTRL/ESXSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q92XSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q92XSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214105055615</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwTyp" desc="Switch type">
                     <DAI name="stVal">
                        <Val>Disconnector</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q92" desc="E01 Q92CSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q92CSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q92CSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214105055615</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q92" desc="E01 Q92CILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q92CILO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q92CILO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214105055615</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="1" prefix="E01Q01" desc="E01CBQ01XCBR" lnClass="XCBR" lnType="IED_J24/CTRL/CBXCBR1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q01XCBR1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q01XCBR1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>071015173438140</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CBOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q01" desc="E01CBQ01CSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q01CSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q01CSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-LN-Dependency">IED_E01BCU|CTRL||RSYN|1</Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>071015173438140</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E01Q01" desc="E01CBQ01CILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E01Q01CILO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E01Q01CILO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>071015173438140</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="1" prefix="E05Q93" desc="E05 Q93XSWI" lnClass="XSWI" lnType="IED_J24/CTRL/ESXSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E05Q93XSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E05Q93XSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214105412989</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwTyp" desc="Switch type">
                     <DAI name="stVal">
                        <Val>Disconnector</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E05Q93" desc="E05 Q93CSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E05Q93CSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E05Q93CSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214105412989</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="E05Q93" desc="E05 Q93CILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/E05Q93CILO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/E05Q93CILO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>171214105412989</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="2" prefix="LOKE01" desc="LOKRESE011GAPC" lnClass="GAPC" lnType="IED_E01BCU/CTRL/LOKE01GAPC2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/LOKE01GAPC2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/LOKE01GAPC2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>221214201614924</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="1" prefix="" desc="Sync Function 1" lnClass="RSYN" lnType="IED_E01BCU/CTRL/RSYN1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/RSYN1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/RSYN1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Rel" desc="ON release"/>
                  <DOI name="VInd" desc="Udiff >>"/>
                  <DOI name="AngInd" desc="alpha diff >>"/>
                  <DOI name="HzInd" desc="f diff >>"/>
                  <DOI name="SynPrg" desc="In progress"/>
                  <DOI name="DifVClc" desc="d U">
                     <DAI name="db">
                        <Val>2000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DifHzClc" desc="d f">
                     <DAI name="db">
                        <Val>100</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DifAngClc" desc="d alpha">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="Q400" desc="MCCBQ400XCBR" lnClass="XCBR" lnType="IED_J24/CTRL/CBXCBR1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/Q400XCBR1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/Q400XCBR1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>100215112445741</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CBOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="Q400" desc="MCCBQ400CSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/Q400CSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/Q400CSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>100215112445741</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="Q400" desc="MCCBQ400CILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/Q400CILO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/Q400CILO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>100215112445741</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="1" prefix="AR" desc="ARONOFFGAPC" lnClass="GAPC" lnType="IED_E01BCU/CTRL/LOKE01GAPC2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/ARGAPC1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/ARGAPC1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>260915115204890</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="1" prefix="Q401" desc="MCCBQ401XCBR" lnClass="XCBR" lnType="IED_J24/CTRL/CBXCBR1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/Q401XCBR1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/Q401XCBR1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>300915083818656</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CBOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="Q401" desc="MCCBQ401CSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/Q401CSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/Q401CSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>300915083818656</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="Q401" desc="MCCBQ401CILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/Q401CILO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/Q401CILO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>300915083818656</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="1" prefix="SYNC" desc="SYNC_CALLGAPC" lnClass="GAPC" lnType="IED_E01BCU/CTRL/LOKE01GAPC2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUCTRL/SYNCGAPC1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUCTRL/SYNCGAPC1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>071015130548593</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
            </LDevice>
            <LDevice inst="EXT" desc="Extended">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/MEAS/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUEXT/LLN0$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUEXT/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_E01BCUEXT/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_E01BCUEXT/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_E01BCUEXT/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_E01BCUEXT/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_E01BCUEXT/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_E01BCUEXT/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_E01BCUEXT/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_E01BCUEXT/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_E01BCUEXT/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_E01BCUEXT/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/PROT/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUEXT/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUEXT/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
               </LN>
               <LN inst="23" prefix="pd" lnClass="GGIO" lnType="IED_E01BCU/EXT/pdGGIO23">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUEXT/pdGGIO23$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUEXT/pdGGIO23$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO23" desc=">Breaker failure  initiated externally">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="32768" prefix="pd" lnClass="GGIO" lnType="IED_E01BCU/EXT/pdGGIO32768_1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUEXT/pdGGIO32768$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUEXT/pdGGIO32768$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO19" desc="Sync. Monitoring time exceeded">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO20" desc="Sync. Synchronization conditions okay">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn1" desc="U1 =">
                     <Private type="Siemens-Dir">Tx</Private>
                     <DAI name="db" valKind="RO">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn3" desc="U2 =">
                     <Private type="Siemens-Dir">Tx</Private>
                     <DAI name="db" valKind="RO">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="79" prefix="pd" lnClass="GGIO" lnType="IED_E01BCU/EXT/pdGGIO79">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E01BCUEXT/pdGGIO79$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E01BCUEXT/pdGGIO79$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn8" desc="Usync (synchronism)">
                     <Private type="Siemens-Dir">Tx</Private>
                     <DAI name="db" valKind="RO">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
   </IED>
   <IED name="IED_E02BCU" type="Siprotec-7SJ6xx" manufacturer="SIEMENS" configVersion="1.0" desc="E02_BCU">
      <Private type="Siemens-Inkrement">2</Private>
      <Private type="Siemens-NetworkFrequency">50 Hz</Private>
      <Private type="Siemens-EditionConversion">
         <sieedc:EditionConversion>
            <sieedc:ElementStore name="Services" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
               <Services nameLength="64">
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
                  <DynAssociation max="6"/>
                  <SettingGroups/>
                  <GetDirectory/>
                  <GetDataObjectDefinition/>
                  <DataObjectDirectory/>
                  <GetDataSetValue/>
                  <DataSetDirectory/>
                  <ConfDataSet max="34" maxAttributes="100" modify="true"/>
                  <DynDataSet max="15" maxAttributes="60"/>
                  <ReadWrite/>
                  <ConfReportControl max="18" bufConf="false" bufMode="unbuffered"/>
                  <GetCBValues/>
                  <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false"/>
                  <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
                  <GOOSE max="16"/>
                  <FileHandling mms="true"/>
                  <ConfLNs fixPrefix="true" fixLnInst="true"/>
                  <ClientServices goose="true" maxGOOSE="128" supportsLdName="true" maxAttributes="0" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" maxReports="0" maxSMV="0">
                     <TimeSyncProt sntp="true" c37_238="false" other="false"/>
                  </ClientServices>
                  <SupSubscription maxGo="0" maxSv="0"/>
               </Services>
            </sieedc:ElementStore>
         </sieedc:EditionConversion>
      </Private>
      <Private type="Siemens-s7ManagerName">E02_BCU</Private>
      <Private type="Siemens-IED-Id">IED_1</Private>
      <Private type="Siemens-ICD-Language">en-GB</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbA|50</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbB|50</Private>
      <Services>
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
         <DynAssociation/>
         <SettingGroups/>
         <GetDirectory/>
         <GetDataObjectDefinition/>
         <DataObjectDirectory/>
         <GetDataSetValue/>
         <DataSetDirectory/>
         <ConfDataSet max="34" maxAttributes="100" modify="true"/>
         <DynDataSet max="15" maxAttributes="60"/>
         <ReadWrite/>
         <ConfReportControl max="18"/>
         <GetCBValues/>
         <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
         <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
         <GOOSE max="16"/>
         <FileHandling/>
         <ConfLNs fixPrefix="true" fixLnInst="true"/>
      </Services>
      <AccessPoint name="P1">
         <Server>
            <Authentication none="true"/>
            <LDevice inst="CTRL" desc="Control">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/CTRL/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E02BCUCTRL/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_E02BCUCTRL/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_E02BCUCTRL/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_E02BCUCTRL/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_E02BCUCTRL/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_E02BCUCTRL/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_E02BCUCTRL/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_E02BCUCTRL/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_E02BCUCTRL/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_E02BCUCTRL/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_E02BCUCTRL/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DataSet name="DataSet_1">
                     <Private type="Siemens-GUID">4372daaf494b401c84b1a03f938431c4</Private>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST" daName="stVal"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST" daName="q"/>
                  </DataSet>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>131015161735640</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpTmh" desc="Operating hours"/>
                  <DOI name="LEDRs" desc="LED acknwldgmnt">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <GSEControl name="Control_DataSet_1" appID="IED_E02BCU/CTRL/LLN0/Control_DataSet_1" confRev="1" datSet="DataSet_1">
                     <Private type="Siemens-GUID">d6f77249329d403f9f6c087ab6f31f3f</Private>
                  </GSEControl>
               </LN0>
               <LN inst="2" prefix="" desc="GGIO2" lnClass="GGIO" lnType="IED_E02BCU/CTRL/GGIO2_2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E02BCUCTRL/GGIO2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E02BCUCTRL/GGIO2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>201214222732198</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="E02 Q08 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="E02 Q08 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="E02 Q91 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="E02 Q91 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="E02 Q01 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="E02 Q01 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="E02 Q92 OPEN Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="E02 Q92 CLOSE Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO19" desc="E02 CB DS ES AC Motor Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO20" desc="E02 CB DS ES Position Faulty">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO21" desc="132KV Line2 Metering CVT MCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO22" desc="Manual Close">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO23" desc="Protection Relay SUB2 or DC Supply Fail ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO24" desc="DTT Send">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO25" desc="DTT Received">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO26" desc="AC Alarm Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO27" desc="General Control Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO28" desc="132KV Busbar2 Winding1 CVT MCB Fail ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO29" desc="132KV Busbar2 Winding2 CVT MCB Fail ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO30" desc="LVDC Incoming Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO31" desc="110V LVDC SUB1 Charger Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO32" desc="110V LVDC SUB2 Charger Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO33" desc="110V LVDC System Under Voltage ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO34" desc="110V LVDC System EF">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO35" desc="110V LVDC MCBs Outgoing Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO36" desc="110v LVDC Changeover Position CH1">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO37" desc="132KV Busbar2 Metering CVT MCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO38" desc="AC Alarm Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO39" desc="General Control Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO40" desc="Indoor &amp; Outdoor Panel AC Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO41" desc="20KV Switchgear AC Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO42" desc="110V DC Alarm Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
   </IED>
   <IED name="IED_E04BCU" type="Siprotec-7SJ6xx" manufacturer="SIEMENS" configVersion="1.0" desc="E04_BCU">
      <Private type="Siemens-Inkrement">2</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbB|50</Private>
      <Private type="Siemens-NetworkFrequency">50 Hz</Private>
      <Private type="Siemens-EditionConversion">
         <sieedc:EditionConversion>
            <sieedc:ElementStore name="Services" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
               <Services nameLength="64">
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
                  <DynAssociation max="6"/>
                  <SettingGroups/>
                  <GetDirectory/>
                  <GetDataObjectDefinition/>
                  <DataObjectDirectory/>
                  <GetDataSetValue/>
                  <DataSetDirectory/>
                  <ConfDataSet max="34" maxAttributes="100" modify="true"/>
                  <DynDataSet max="15" maxAttributes="60"/>
                  <ReadWrite/>
                  <ConfReportControl max="18" bufConf="false" bufMode="unbuffered"/>
                  <GetCBValues/>
                  <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false"/>
                  <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
                  <GOOSE max="16"/>
                  <FileHandling mms="true"/>
                  <ConfLNs fixPrefix="true" fixLnInst="true"/>
                  <ClientServices goose="true" maxGOOSE="128" supportsLdName="true" maxAttributes="0" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" maxReports="0" maxSMV="0">
                     <TimeSyncProt sntp="true" c37_238="false" other="false"/>
                  </ClientServices>
                  <SupSubscription maxGo="0" maxSv="0"/>
               </Services>
            </sieedc:ElementStore>
         </sieedc:EditionConversion>
      </Private>
      <Private type="Siemens-s7ManagerName">E04_BCU</Private>
      <Private type="Siemens-IED-Id">IED_3</Private>
      <Private type="Siemens-ICD-Language">en-GB</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbA|50</Private>
      <Services>
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
         <DynAssociation/>
         <SettingGroups/>
         <GetDirectory/>
         <GetDataObjectDefinition/>
         <DataObjectDirectory/>
         <GetDataSetValue/>
         <DataSetDirectory/>
         <ConfDataSet max="34" maxAttributes="100" modify="true"/>
         <DynDataSet max="15" maxAttributes="60"/>
         <ReadWrite/>
         <ConfReportControl max="18"/>
         <GetCBValues/>
         <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
         <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
         <GOOSE max="16"/>
         <FileHandling/>
         <ConfLNs fixPrefix="true" fixLnInst="true"/>
      </Services>
      <AccessPoint name="P1">
         <Server>
            <Authentication none="true"/>
            <LDevice inst="CTRL" desc="Control">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/CTRL/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E04BCUCTRL/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_E04BCUCTRL/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_E04BCUCTRL/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_E04BCUCTRL/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_E04BCUCTRL/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_E04BCUCTRL/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_E04BCUCTRL/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_E04BCUCTRL/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_E04BCUCTRL/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_E04BCUCTRL/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_E04BCUCTRL/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DataSet name="DataSet_2">
                     <Private type="Siemens-GUID">c7c3b14011794000b541833bb333599a</Private>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO45" fc="ST" daName="stVal"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO45" fc="ST" daName="q"/>
                  </DataSet>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>060617113727718</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpTmh" desc="Operating hours"/>
                  <DOI name="LEDRs" desc="LED acknwldgmnt">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <GSEControl name="Control_DataSet_2" appID="IED_E04BCU/CTRL/LLN0/Control_DataSet_2" confRev="1" datSet="DataSet_2">
                     <Private type="Siemens-GUID">0e68659a3c46491bacc6eccb438df6d1</Private>
                  </GSEControl>
               </LN0>
               <LN inst="1" prefix="" desc="GGIO1" lnClass="GGIO" lnType="IED_E03BCU/CTRL/GGIO1_2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E04BCUCTRL/GGIO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E04BCUCTRL/GGIO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>140215030528431</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="Power Transformer Cooling Fan Failure ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="Power Transformer Oil Temperature Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="Power Transformer Oil Level Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="OLTC Oil Level Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="Power Transformer Buchholz Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="Power Trans Winding Temperature Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="Power Trans Winding Temperature Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="Power Trans OLTC Buchholz Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="AUX Trans Mechanical Main ProtectionTrip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="AUX Trans Mechanical Backup Protect Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="AUX Trans Mechanical Protection Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="Earth Trans Mechanical Main Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="Earth Trans Mechanical Backup Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="Earth Trans Mechanical Protection Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="CB DS AC Motor Supply Fail ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="Incoming CB DS Position Faulty ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO17" desc="CB Q01 Lockout Relay Operated">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO18" desc="CB Q01 In Local Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO19" desc="CB Q01 Spring Uncharged">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO20" desc="CB Q01 SF6 Pressure Low Block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO21" desc="CB Q01 SF6 Pressure Low Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO22" desc="CB Q01 TCS Relay Failure SUB 1">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO23" desc="CB Q01 TCS Relay Failure SUB 2">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO24" desc="Line Relay SUB2 Faulty OR DC Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO25" desc="TR Relay SUB1 Faulty OR DC Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO26" desc="SUB SCADA DCS Selector Switch In DCS">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO27" desc="20 KV Incoming BUSBAR PT MCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO28" desc="20 KV Incoming DC Supply Failure">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO29" desc="20KV Incoming CB Q02 TCS Relay Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO30" desc="20KV Incoming CB Q02 In Local Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO31" desc="20KV CB Q02 Lockout Relay Operated">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO32" desc="20KV CB Q02 Spring Uncharged">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO33" desc="20KV Incoming CB Q02 In Test Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO34" desc="20KV Incoming CB Q02 In Service Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO37" desc="E05 DS Q93 Close Position Validity">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO38" desc="E05 DS Q93 Open Position Validity">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO39" desc="Q92 Open OR Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO40" desc="Q93 Open OR Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO41" desc="20KV Incoming Status">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO42" desc="Q01 Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO43" desc="Q01 Open Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO44" desc="Q92 Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO45" desc="Q92 Open Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO46" desc="Q02 Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO47" desc="Q02 Open Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO48" desc="Q08 Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO49" desc="Q08 Open Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO50" desc="CB Q01 Interlock Close ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO51" desc="CB Q01 Interlock Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO52" desc="DS Q92 Interlock Close Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO53" desc="CB Q02 Interlock Close ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO54" desc="CB Q02 Interlock Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO55" desc="BUS Coupler CB Q04 Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO56" desc="Othe MV Side CB Q02 Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO57" desc="Or Open Coupler And Other MV Side">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO58" desc="And Open Section And Coupler">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO59" desc="Or Open Close Section">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO60" desc="Trans HV Side Q01 Q92 Close">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO61" desc="J11Q02OPEN">
                     <Private type="Siemens-Dir">Rx</Private>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO62" desc="Q93 Q04 OPEN">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO63" desc="LocQ01">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO64" desc="LocQ02">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <Inputs>
                     <Private type="Siemens_SiedigExtRefs">
                        <siedig:ExtRefs>
                           <siedig:ExtRef doName="SPCSO47" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO61/stVal" iedName="IED_E03BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" controlBaseRef="9475ee182ac94d7dacf04362b52ceb65"/>
                           <siedig:ExtRef doName="SPCSO47" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO61/q" iedName="IED_E03BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" controlBaseRef="9475ee182ac94d7dacf04362b52ceb65"/>
                        </siedig:ExtRefs>
                     </Private>
                     <ExtRef doName="SPCSO47" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO61/stVal" iedName="IED_E03BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                     <ExtRef doName="SPCSO47" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO61/q" iedName="IED_E03BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                  </Inputs>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
   </IED>
   <IED name="IED_E03BCU" type="Siprotec-7SJ6xx" manufacturer="SIEMENS" configVersion="1.0" desc="E03_BCU">
      <Private type="Siemens-Inkrement">2</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbB|50</Private>
      <Private type="Siemens-NetworkFrequency">50 Hz</Private>
      <Private type="Siemens-EditionConversion">
         <sieedc:EditionConversion>
            <sieedc:ElementStore name="Services" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
               <Services nameLength="64">
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
                  <DynAssociation max="6"/>
                  <SettingGroups/>
                  <GetDirectory/>
                  <GetDataObjectDefinition/>
                  <DataObjectDirectory/>
                  <GetDataSetValue/>
                  <DataSetDirectory/>
                  <ConfDataSet max="34" maxAttributes="100" modify="true"/>
                  <DynDataSet max="15" maxAttributes="60"/>
                  <ReadWrite/>
                  <ConfReportControl max="18" bufConf="false" bufMode="unbuffered"/>
                  <GetCBValues/>
                  <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false"/>
                  <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
                  <GOOSE max="16"/>
                  <FileHandling mms="true"/>
                  <ConfLNs fixPrefix="true" fixLnInst="true"/>
                  <ClientServices goose="true" maxGOOSE="128" supportsLdName="true" maxAttributes="0" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" maxReports="0" maxSMV="0">
                     <TimeSyncProt sntp="true" c37_238="false" other="false"/>
                  </ClientServices>
                  <SupSubscription maxGo="0" maxSv="0"/>
               </Services>
            </sieedc:ElementStore>
         </sieedc:EditionConversion>
      </Private>
      <Private type="Siemens-s7ManagerName">E03_BCU</Private>
      <Private type="Siemens-IED-Id">IED_2</Private>
      <Private type="Siemens-ICD-Language">en-GB</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbA|50</Private>
      <Services>
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
         <DynAssociation/>
         <SettingGroups/>
         <GetDirectory/>
         <GetDataObjectDefinition/>
         <DataObjectDirectory/>
         <GetDataSetValue/>
         <DataSetDirectory/>
         <ConfDataSet max="34" maxAttributes="100" modify="true"/>
         <DynDataSet max="15" maxAttributes="60"/>
         <ReadWrite/>
         <ConfReportControl max="18"/>
         <GetCBValues/>
         <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
         <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
         <GOOSE max="16"/>
         <FileHandling/>
         <ConfLNs fixPrefix="true" fixLnInst="true"/>
      </Services>
      <AccessPoint name="P1">
         <Server>
            <Authentication none="true"/>
            <LDevice inst="CTRL" desc="Control">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/CTRL/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E03BCUCTRL/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_E03BCUCTRL/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_E03BCUCTRL/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_E03BCUCTRL/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_E03BCUCTRL/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_E03BCUCTRL/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_E03BCUCTRL/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_E03BCUCTRL/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_E03BCUCTRL/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_E03BCUCTRL/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_E03BCUCTRL/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DataSet name="DataSet_2">
                     <Private type="Siemens-GUID">a7e834e7fa6647efbc74677c2893a38e</Private>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO45" fc="ST" daName="stVal"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO45" fc="ST" daName="q"/>
                  </DataSet>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>031015170626968</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpTmh" desc="Operating hours"/>
                  <DOI name="LEDRs" desc="LED acknwldgmnt">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <GSEControl name="Control_DataSet_2" appID="IED_E03BCU/CTRL/LLN0/Control_DataSet_2" confRev="1" datSet="DataSet_2">
                     <Private type="Siemens-GUID">6802320fc4a34b528cd9e0f4b64df379</Private>
                  </GSEControl>
               </LN0>
               <LN inst="1" prefix="" desc="GGIO1" lnClass="GGIO" lnType="IED_E03BCU/CTRL/GGIO1_2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_E03BCUCTRL/GGIO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_E03BCUCTRL/GGIO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>140215030528431</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="Power Transformer Cooling Fan Failure ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="Power Transformer Oil Temperature Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="Power Transformer Oil Level Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="OLTC Oil Level Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="Power Transformer Buchholz Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="Power Trans Winding Temperature Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="Power Trans Winding Temperature Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="Power Trans OLTC Buchholz Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="AUX Trans Mechanical Main ProtectionTrip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="AUX Trans Mechanical Backup Protect Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="AUX Trans Mechanical Protection Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="Earth Trans Mechanical Main Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="Earth Trans Mechanical Backup Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="Earth Trans Mechanical Protection Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="CB DS AC Motor Supply Fail ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="Incoming CB DS Position Faulty ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO17" desc="CB Q01 Lockout Relay Operated">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO18" desc="CB Q01 In Local Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO19" desc="CB Q01 Spring Uncharged">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO20" desc="CB Q01 SF6 Pressure Low Block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO21" desc="CB Q01 SF6 Pressure Low Alarm">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO22" desc="CB Q01 TCS Relay Failure SUB 1">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO23" desc="CB Q01 TCS Relay Failure SUB 2">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO24" desc="Line Relay SUB2 Faulty OR DC Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO25" desc="TR Relay SUB1 Faulty OR DC Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO26" desc="SUB SCADA DCS Selector Switch In DCS">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO27" desc="20 KV Incoming BUSBAR PT MCB Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO28" desc="20 KV Incoming DC Supply Failure">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO29" desc="20KV Incoming CB Q02 TCS Relay Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO30" desc="20KV Incoming CB Q02 In Local Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO31" desc="20KV CB Q02 Lockout Relay Operated">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO32" desc="20KV CB Q02 Spring Uncharged">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO33" desc="20KV Incoming CB Q02 In Test Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO34" desc="20KV Incoming CB Q02 In Service Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO37" desc="E05 DS Q93 Close Position Validity">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO38" desc="E05 DS Q93 Open Position Validity">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO39" desc="Q92 Open OR Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO40" desc="Q93 Open OR Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO41" desc="20KV Incoming Status">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO42" desc="Q01 Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO43" desc="Q01 Open Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO44" desc="Q92 Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO45" desc="Q92 Open Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO46" desc="Q02 Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO47" desc="Q02 Open Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO48" desc="Q08 Close Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO49" desc="Q08 Open Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO50" desc="CB Q01 Interlock Close ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO51" desc="CB Q01 Interlock Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO52" desc="DS Q92 Interlock Close Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO53" desc="CB Q02 Interlock Close ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO54" desc="CB Q02 Interlock Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO55" desc="BUS Coupler CB Q04 Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO56" desc="Othe MV Side CB Q02 Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO57" desc="Or Open Coupler And Other MV Side">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO58" desc="And Open Section And Coupler">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO59" desc="Or Open Close Section">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO60" desc="Trans HV Side Q01 Q92 Close">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO61" desc="J12Q02OPEN">
                     <Private type="Siemens-Dir">Rx</Private>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO62" desc="J12 and Q93 Open">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO63" desc="LocQ01">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO64" desc="LocQ02">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <Inputs>
                     <Private type="Siemens_SiedigExtRefs">
                        <siedig:ExtRefs>
                           <siedig:ExtRef doName="SPCSO47" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO61/stVal" iedName="IED_E04BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                           <siedig:ExtRef doName="SPCSO47" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO61/q" iedName="IED_E04BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                        </siedig:ExtRefs>
                     </Private>
                     <ExtRef doName="SPCSO47" daName="stVal" intAddr="CTRL/GGIO1/ST/SPCSO61/stVal" iedName="IED_E04BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                     <ExtRef doName="SPCSO47" daName="q" intAddr="CTRL/GGIO1/ST/SPCSO61/q" iedName="IED_E04BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1"/>
                  </Inputs>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
   </IED>
   <DataTypeTemplates>
      <LNodeType id="IED_J24/PROT/LLN0" lnClass="LLN0">
         <DO name="Mod" type="myMod_0"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_6"/>
         <DO name="OpTmh" type="myOpTmh_7"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/LPHD1" lnClass="LPHD">
         <DO name="PhyNam" type="myPhyNam_9"/>
         <DO name="PhyHealth" type="myHealth_5"/>
         <DO name="Proxy" type="myProxy_11"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/PTRC1" lnClass="PTRC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Tr" type="myTr_16"/>
         <DO name="Str" type="myStr_17"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/XCBR1" lnClass="XCBR">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="OpCnt" type="myOpTmh_7"/>
         <DO name="Pos" type="myPos_24"/>
         <DO name="BlkOpn" type="myBlkOpn_25"/>
         <DO name="BlkCls" type="myBlkOpn_25"/>
         <DO name="SumSwARs1" type="mySumSwARs1_27"/>
         <DO name="SumSwARs2" type="mySumSwARs1_27"/>
         <DO name="SumSwARs3" type="mySumSwARs1_27"/>
         <DO name="CBOpCap" type="myCBOpCap_33"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/PTOC6" lnClass="PTOC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/PTRC2" lnClass="PTRC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Op" type="myTr_16"/>
         <DO name="Str" type="myStr_69"/>
      </LNodeType>
      <LNodeType id="IED_J24/MEAS/LLN0" lnClass="LLN0">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_6"/>
      </LNodeType>
      <LNodeType id="IED_J24/MEAS/MMXU1" lnClass="MMXU">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="TotW" type="myTotW_78"/>
         <DO name="TotVAr" type="myTotW_78"/>
         <DO name="TotVA" type="myTotW_78"/>
         <DO name="TotPF" type="myTotW_78"/>
         <DO name="Hz" type="myTotW_78"/>
         <DO name="PPV" type="myPPV_98"/>
         <DO name="PhV" type="myPhV_117"/>
         <DO name="A" type="myPhV_117"/>
      </LNodeType>
      <LNodeType id="IED_J24/MEAS/MMTR1" lnClass="MMTR">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SupWh" type="mySupWh_171"/>
         <DO name="SupVArh" type="mySupWh_171"/>
         <DO name="DmdWh" type="mySupWh_171"/>
         <DO name="DmdVArh" type="mySupWh_171"/>
      </LNodeType>
      <LNodeType id="IED_J24/MEAS/MSQI1" lnClass="MSQI">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SeqA" type="mySeqA_183"/>
         <DO name="SeqV" type="mySeqA_183"/>
      </LNodeType>
      <LNodeType id="IED_J24/DR/SC_RDRE1" lnClass="RDRE">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="RcdMade" type="myProxy_11"/>
         <DO name="FltNum" type="myOpTmh_7"/>
         <DO name="GriFltNum" type="myOpTmh_7"/>
         <DO name="RcdStr" type="myProxy_11"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/LLN0" lnClass="LLN0">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_6"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="OpTmh" type="myOpTmh_7"/>
         <DO name="LEDRs" type="myLEDRs_245"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/CALH1" lnClass="CALH">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="GrAlm" type="myProxy_11"/>
         <DO name="GrWrn" type="myProxy_11"/>
         <DO name="ErrBoard1" type="myErrBoard1_255"/>
         <DO name="ErrBoard2" type="myErrBoard1_255"/>
         <DO name="ErrBoard3" type="myErrBoard1_255"/>
         <DO name="ErrBoard4" type="myErrBoard1_255"/>
         <DO name="ErrBoard5" type="myErrBoard1_255"/>
         <DO name="ErrBoard6" type="myErrBoard1_255"/>
         <DO name="ErrBoard7" type="myErrBoard1_255"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/LPHD1" lnClass="LPHD">
         <DO name="PhyNam" type="myPhyNam_9"/>
         <DO name="PhyHealth" type="myHealth_5"/>
         <DO name="Proxy" type="myProxy_11"/>
         <DO name="DevStr" type="myDevStr_265"/>
         <DO name="CtlNum" type="myDevStr_265"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/ESXSWI1" lnClass="XSWI">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="OpCnt" type="myOpTmh_7"/>
         <DO name="Pos" type="myPos_24"/>
         <DO name="BlkOpn" type="myBlkOpn_25"/>
         <DO name="BlkCls" type="myBlkOpn_25"/>
         <DO name="SwTyp" type="mySwTyp_291"/>
         <DO name="SwOpCap" type="mySwOpCap_292"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/ESCSWI1" lnClass="CSWI">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="Pos" type="myPos_298"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/ESCILO1" lnClass="CILO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="EnaOpn" type="myProxy_11"/>
         <DO name="EnaCls" type="myProxy_11"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/CBXCBR1" lnClass="XCBR">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="OpCnt" type="myOpTmh_7"/>
         <DO name="Pos" type="myPos_24"/>
         <DO name="BlkOpn" type="myBlkOpn_25"/>
         <DO name="BlkCls" type="myBlkOpn_25"/>
         <DO name="CBOpCap" type="myCBOpCap_33"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/PROT/PTRC1" lnClass="PTRC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Tr" type="myTr_16"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="FinTr" type="myErrBoard1_255"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/PROT/RREC1" lnClass="RREC">
         <DO name="Mod" type="myMod_0"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Op" type="myTr_16"/>
         <DO name="AutoRecSt" type="myAutoRecSt_67"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/PROT/RFLO1" lnClass="RFLO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="FltZ" type="myFltZ_114"/>
         <DO name="FltDiskm" type="myFltDiskm_119"/>
         <DO name="FltDisPrc" type="myFltDisPrc_122"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/PROT/RBRF1" lnClass="RBRF">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="OpEx" type="myTr_16"/>
         <DO name="OpIn" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO35" type="myBlkOpn_25"/>
         <DO name="SPCSO36" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
         <DO name="SPCSO43" type="myBlkOpn_25"/>
         <DO name="SPCSO44" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO3" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/LOKE01GAPC2" lnClass="GAPC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO" type="mySPCSO_690"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/EXT/pdGGIO23" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J13/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J15/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J16/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_JC25/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO3_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/RSYN1" lnClass="RSYN">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Rel" type="myProxy_11"/>
         <DO name="VInd" type="myProxy_11"/>
         <DO name="AngInd" type="myProxy_11"/>
         <DO name="HzInd" type="myProxy_11"/>
         <DO name="SynPrg" type="myProxy_11"/>
         <DO name="DifVClc" type="myTotW_78"/>
         <DO name="DifHzClc" type="myTotW_78"/>
         <DO name="DifAngClc" type="myTotW_78"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/EXT/pdGGIO32768" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO2_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO35" type="myBlkOpn_25"/>
         <DO name="SPCSO36" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO35" type="myBlkOpn_25"/>
         <DO name="SPCSO36" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
         <DO name="SPCSO43" type="myBlkOpn_25"/>
         <DO name="SPCSO44" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO2_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO35" type="myBlkOpn_25"/>
         <DO name="SPCSO36" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E03BCU/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
         <DO name="SPCSO43" type="myBlkOpn_25"/>
         <DO name="SPCSO44" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
         <DO name="SPCSO53" type="myBlkOpn_25"/>
         <DO name="SPCSO54" type="myBlkOpn_25"/>
         <DO name="SPCSO55" type="myBlkOpn_25"/>
         <DO name="SPCSO56" type="myBlkOpn_25"/>
         <DO name="SPCSO57" type="myBlkOpn_25"/>
         <DO name="SPCSO58" type="myBlkOpn_25"/>
         <DO name="SPCSO59" type="myBlkOpn_25"/>
         <DO name="SPCSO60" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J13/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO3" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO2_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO35" type="myBlkOpn_25"/>
         <DO name="SPCSO36" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO1_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO1_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO3_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO2_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO35" type="myBlkOpn_25"/>
         <DO name="SPCSO36" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J13/CTRL/GGIO1_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO1_3" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/PROT/PTOV1" lnClass="PTOV">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/PROT/PTUV1" lnClass="PTUV">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_E03BCU/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
         <DO name="SPCSO43" type="myBlkOpn_25"/>
         <DO name="SPCSO44" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
         <DO name="SPCSO53" type="myBlkOpn_25"/>
         <DO name="SPCSO54" type="myBlkOpn_25"/>
         <DO name="SPCSO55" type="myBlkOpn_25"/>
         <DO name="SPCSO56" type="myBlkOpn_25"/>
         <DO name="SPCSO57" type="myBlkOpn_25"/>
         <DO name="SPCSO58" type="myBlkOpn_25"/>
         <DO name="SPCSO59" type="myBlkOpn_25"/>
         <DO name="SPCSO60" type="myBlkOpn_25"/>
         <DO name="SPCSO61" type="myBlkOpn_25"/>
         <DO name="SPCSO62" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E04BCU/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
         <DO name="SPCSO43" type="myBlkOpn_25"/>
         <DO name="SPCSO44" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
         <DO name="SPCSO53" type="myBlkOpn_25"/>
         <DO name="SPCSO54" type="myBlkOpn_25"/>
         <DO name="SPCSO55" type="myBlkOpn_25"/>
         <DO name="SPCSO56" type="myBlkOpn_25"/>
         <DO name="SPCSO57" type="myBlkOpn_25"/>
         <DO name="SPCSO58" type="myBlkOpn_25"/>
         <DO name="SPCSO59" type="myBlkOpn_25"/>
         <DO name="SPCSO60" type="myBlkOpn_25"/>
         <DO name="SPCSO61" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J15/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J16/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J17/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_JC25/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J13/CTRL/GGIO1_3" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/EXT/pdGGIO32768_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="AnIn1" type="myAnIn1_645"/>
         <DO name="AnIn3" type="myAnIn1_645"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/EXT/pdGGIO32768" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="AnIn1" type="myAnIn1_645"/>
         <DO name="AnIn3" type="myAnIn1_645"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO1_4" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
         <DO name="SPCSO55" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO1_3" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E03BCU/CTRL/GGIO1_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
         <DO name="SPCSO43" type="myBlkOpn_25"/>
         <DO name="SPCSO44" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
         <DO name="SPCSO53" type="myBlkOpn_25"/>
         <DO name="SPCSO54" type="myBlkOpn_25"/>
         <DO name="SPCSO55" type="myBlkOpn_25"/>
         <DO name="SPCSO56" type="myBlkOpn_25"/>
         <DO name="SPCSO57" type="myBlkOpn_25"/>
         <DO name="SPCSO58" type="myBlkOpn_25"/>
         <DO name="SPCSO59" type="myBlkOpn_25"/>
         <DO name="SPCSO60" type="myBlkOpn_25"/>
         <DO name="SPCSO61" type="myBlkOpn_25"/>
         <DO name="SPCSO62" type="myBlkOpn_25"/>
         <DO name="SPCSO63" type="myBlkOpn_25"/>
         <DO name="SPCSO64" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J13/CTRL/TruckGAPC2" lnClass="GAPC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO" type="mySPCSO_342"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/EXT/pdGGIO32768_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="AnIn1" type="myAnIn1_645"/>
         <DO name="AnIn3" type="myAnIn1_645"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/EXT/pdGGIO79" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="AnIn8" type="myAnIn1_645"/>
      </LNodeType>
      <DOType cdc="INC" id="myMod_0">
         <DA bType="Struct" fc="ST" name="origin" type="myorigin_1"/>
         <DA bType="INT8U" fc="ST" name="ctlNum"/>
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_2"/>
      </DOType>
      <DOType cdc="INS" id="myBeh_4">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="INS" id="myHealth_5">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="LPL" id="myNamPlt_6">
         <DA bType="VisString255" fc="DC" name="vendor" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="ldNs" valKind="RO"/>
      </DOType>
      <DOType cdc="INS" id="myOpTmh_7">
         <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="DPL" id="myPhyNam_9">
         <DA bType="VisString255" fc="DC" name="vendor" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="hwRev" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="serNum" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="model" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="location" valKind="RO"/>
      </DOType>
      <DOType cdc="SPS" id="myProxy_11">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="INC" id="myMod_12">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
      </DOType>
      <DOType cdc="LPL" id="myNamPlt_15">
         <DA bType="VisString255" fc="DC" name="vendor" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
      </DOType>
      <DOType cdc="ACT" id="myTr_16">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="ACD" id="myStr_17">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="DPC" id="myPos_24">
         <DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
      </DOType>
      <DOType cdc="SPC" id="myBlkOpn_25">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
      </DOType>
      <DOType cdc="BCR" id="mySumSwARs1_27">
         <DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="FLOAT32" fc="CF" name="pulsQty" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="dataNs" valKind="RO"/>
      </DOType>
      <DOType cdc="INS" id="myCBOpCap_33">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="CBOpCap"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="ACD" id="myStr_69">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="dirPhs"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="dirPhs"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="dirPhs"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="dirPhs"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="MV" id="myTotW_78">
         <DA bType="Struct" fc="MX" name="instMag" type="myinstMag_79"/>
         <DA bType="Struct" fc="MX" name="mag" type="myinstMag_79"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="INT32U" fc="CF" name="db" valKind="Set"/>
      </DOType>
      <DOType cdc="DEL" id="myPPV_98">
         <SDO name="phsAB" type="myphsAB_99"/>
         <SDO name="phsBC" type="myphsAB_99"/>
         <SDO name="phsCA" type="myphsAB_99"/>
      </DOType>
      <DOType cdc="CMV" id="myphsAB_99">
         <DA bType="Struct" fc="MX" name="instCVal" type="myinstCVal_100"/>
         <DA bType="Struct" fc="MX" name="cVal" type="myinstCVal_100"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="INT32U" fc="CF" name="db" valKind="Set"/>
      </DOType>
      <DOType cdc="WYE" id="myPhV_117">
         <SDO name="phsA" type="myphsAB_99"/>
         <SDO name="phsB" type="myphsAB_99"/>
         <SDO name="phsC" type="myphsAB_99"/>
         <SDO name="neut" type="myphsAB_99"/>
      </DOType>
      <DOType cdc="BCR" id="mySupWh_171">
         <DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="FLOAT32" fc="CF" name="pulsQty" valKind="RO"/>
      </DOType>
      <DOType cdc="SEQ" id="mySeqA_183">
         <SDO name="c1" type="myphsAB_99"/>
         <SDO name="c2" type="myphsAB_99"/>
         <SDO name="c3" type="myphsAB_99"/>
         <DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
      </DOType>
      <DOType cdc="SPC" id="myLEDRs_245">
         <DA bType="Struct" fc="ST" name="origin" type="myorigin_1"/>
         <DA bType="INT8U" fc="ST" name="ctlNum"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_247"/>
      </DOType>
      <DOType cdc="SPS" id="myErrBoard1_255">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="dataNs" valKind="RO"/>
      </DOType>
      <DOType cdc="INS" id="myDevStr_265">
         <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="dataNs" valKind="RO"/>
      </DOType>
      <DOType cdc="INS" id="mySwTyp_291">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SwTyp"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="INS" id="mySwOpCap_292">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="ShOpCap"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="DPC" id="myPos_298">
         <DA bType="Struct" fc="ST" name="origin" type="myorigin_1"/>
         <DA bType="INT8U" fc="ST" name="ctlNum"/>
         <DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="INT32U" fc="CF" name="sboTimeout" valKind="RO"/>
         <DA bType="Enum" fc="CF" name="sboClass" valKind="RO" type="sboClass"/>
         <DA bType="Struct" fc="CO" name="SBOw" type="mySBOw_300"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_247"/>
         <DA bType="Struct" fc="CO" name="Cancel" type="myCancel_304"/>
      </DOType>
      <DOType cdc="INS" id="myAutoRecSt_67">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="AutoRecSt"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="CMV" id="myFltZ_114">
         <DA bType="Struct" desc="Wert, komplex" fc="MX" name="cVal" type="mycVal_115"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
      </DOType>
      <DOType cdc="MV" id="myFltDiskm_119">
         <DA bType="Struct" fc="MX" name="mag" type="myinstMag_79"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
      </DOType>
      <DOType cdc="MV" id="myFltDisPrc_122">
         <DA bType="Struct" fc="MX" name="mag" type="myinstMag_79"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="dataNs" valKind="RO"/>
      </DOType>
      <DOType cdc="SPC" id="mySPCSO_690">
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_247"/>
      </DOType>
      <DOType cdc="MV" id="myAnIn1_645">
         <DA bType="Struct" fc="MX" name="mag" type="myinstMag_79"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="INT32U" fc="CF" name="db" valKind="Set"/>
      </DOType>
      <DOType cdc="SPC" id="mySPCSO_342">
         <DA bType="Struct" fc="ST" name="origin" type="myorigin_1"/>
         <DA bType="INT8U" fc="ST" name="ctlNum"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="INT32U" fc="CF" name="sboTimeout" valKind="RO"/>
         <DA bType="Enum" fc="CF" name="sboClass" valKind="RO" type="sboClass"/>
         <DA bType="Struct" fc="CO" name="SBOw" type="mySBOw_300"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_247"/>
         <DA bType="Struct" fc="CO" name="Cancel" type="myCancel_304"/>
      </DOType>
      <DAType id="myorigin_1">
         <BDA bType="Enum" name="orCat" type="orCategory"/>
         <BDA bType="Octet64" name="orIdent"/>
      </DAType>
      <DAType id="myOper_2">
         <Private type="Siemens-EditionConversion">
            <sieedc:EditionConversion>
               <sieedc:ElementStore name="ProtNs" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
                  <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
               </sieedc:ElementStore>
            </sieedc:EditionConversion>
         </Private>
         <BDA bType="Enum" name="ctlVal" type="Beh"/>
         <BDA bType="Struct" name="origin" type="myorigin_1"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
      </DAType>
      <DAType id="myunits_28">
         <BDA bType="Enum" name="SIUnit" valKind="RO" type="SIUnit"/>
         <BDA bType="Enum" name="multiplier" valKind="RO" type="multiplier"/>
      </DAType>
      <DAType id="myinstMag_79">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="myinstCVal_100">
         <BDA bType="Struct" name="mag" type="myinstMag_79"/>
      </DAType>
      <DAType id="myOper_247">
         <Private type="Siemens-EditionConversion">
            <sieedc:EditionConversion>
               <sieedc:ElementStore name="ProtNs" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
                  <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
               </sieedc:ElementStore>
            </sieedc:EditionConversion>
         </Private>
         <BDA bType="BOOLEAN" name="ctlVal"/>
         <BDA bType="Struct" name="origin" type="myorigin_1"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
      </DAType>
      <DAType id="mySBOw_300">
         <BDA bType="BOOLEAN" name="ctlVal"/>
         <BDA bType="Struct" name="origin" type="myorigin_1"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
      </DAType>
      <DAType id="myCancel_304">
         <Private type="Siemens-EditionConversion">
            <sieedc:EditionConversion>
               <sieedc:ElementStore name="ProtNs" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
                  <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
               </sieedc:ElementStore>
            </sieedc:EditionConversion>
         </Private>
         <BDA bType="BOOLEAN" name="ctlVal"/>
         <BDA bType="Struct" name="origin" type="myorigin_1"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
      </DAType>
      <DAType id="mycVal_115">
         <BDA bType="Struct" name="mag" type="myinstMag_79"/>
         <BDA bType="Struct" name="ang" type="myinstMag_79"/>
      </DAType>
      <EnumType id="orCategory">
         <EnumVal ord="0">not-supported</EnumVal>
         <EnumVal ord="1">bay-control</EnumVal>
         <EnumVal ord="2">station-control</EnumVal>
         <EnumVal ord="3">remote-control</EnumVal>
         <EnumVal ord="4">automatic-bay</EnumVal>
         <EnumVal ord="5">automatic-station</EnumVal>
         <EnumVal ord="6">automatic-remote</EnumVal>
         <EnumVal ord="7">maintenance</EnumVal>
         <EnumVal ord="8">process</EnumVal>
      </EnumType>
      <EnumType id="Beh">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="ctlModel">
         <EnumVal ord="0">status-only</EnumVal>
         <EnumVal ord="1">direct-with-normal-security</EnumVal>
         <EnumVal ord="2">sbo-with-normal-security</EnumVal>
         <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
         <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
      </EnumType>
      <EnumType id="Health">
         <EnumVal ord="1">Ok</EnumVal>
         <EnumVal ord="2">Warning</EnumVal>
         <EnumVal ord="3">Alarm</EnumVal>
      </EnumType>
      <EnumType id="dir">
         <EnumVal ord="0">unknown</EnumVal>
         <EnumVal ord="1">forward</EnumVal>
         <EnumVal ord="2">backward</EnumVal>
         <EnumVal ord="3">both</EnumVal>
      </EnumType>
      <EnumType id="SIUnit">
         <EnumVal ord="1">none</EnumVal>
         <EnumVal ord="2">m</EnumVal>
         <EnumVal ord="3">kg</EnumVal>
         <EnumVal ord="4">s</EnumVal>
         <EnumVal ord="5">A</EnumVal>
         <EnumVal ord="6">K</EnumVal>
         <EnumVal ord="7">mol</EnumVal>
         <EnumVal ord="8">cd</EnumVal>
         <EnumVal ord="9">deg</EnumVal>
         <EnumVal ord="10">rad</EnumVal>
         <EnumVal ord="11">sr</EnumVal>
         <EnumVal ord="21">Gy</EnumVal>
         <EnumVal ord="22">q</EnumVal>
         <EnumVal ord="23">°C</EnumVal>
         <EnumVal ord="24">Sv</EnumVal>
         <EnumVal ord="25">F</EnumVal>
         <EnumVal ord="26">C</EnumVal>
         <EnumVal ord="27">S</EnumVal>
         <EnumVal ord="28">H</EnumVal>
         <EnumVal ord="29">V</EnumVal>
         <EnumVal ord="30">ohm</EnumVal>
         <EnumVal ord="31">J</EnumVal>
         <EnumVal ord="32">N</EnumVal>
         <EnumVal ord="33">Hz</EnumVal>
         <EnumVal ord="34">lx</EnumVal>
         <EnumVal ord="35">Lm</EnumVal>
         <EnumVal ord="36">Wb</EnumVal>
         <EnumVal ord="37">T</EnumVal>
         <EnumVal ord="38">W</EnumVal>
         <EnumVal ord="39">Pa</EnumVal>
         <EnumVal ord="41">m²</EnumVal>
         <EnumVal ord="42">m³</EnumVal>
         <EnumVal ord="43">m/s</EnumVal>
         <EnumVal ord="44">m/s²</EnumVal>
         <EnumVal ord="45">m³/s</EnumVal>
         <EnumVal ord="46">m/m³</EnumVal>
         <EnumVal ord="47">M</EnumVal>
         <EnumVal ord="48">kg/m³</EnumVal>
         <EnumVal ord="49">m²/s</EnumVal>
         <EnumVal ord="50">W/m K</EnumVal>
         <EnumVal ord="51">J/K</EnumVal>
         <EnumVal ord="52">ppm</EnumVal>
         <EnumVal ord="53">1/s</EnumVal>
         <EnumVal ord="54">rad/s</EnumVal>
         <EnumVal ord="61">VA</EnumVal>
         <EnumVal ord="62">Watts</EnumVal>
         <EnumVal ord="63">VAr</EnumVal>
         <EnumVal ord="64">phi</EnumVal>
         <EnumVal ord="65">cos(phi)</EnumVal>
         <EnumVal ord="66">Vs</EnumVal>
         <EnumVal ord="67">V²</EnumVal>
         <EnumVal ord="68">As</EnumVal>
         <EnumVal ord="69">A²</EnumVal>
         <EnumVal ord="70">A²t</EnumVal>
         <EnumVal ord="71">VAh</EnumVal>
         <EnumVal ord="72">Wh</EnumVal>
         <EnumVal ord="73">VArh</EnumVal>
         <EnumVal ord="74">V/Hz</EnumVal>
      </EnumType>
      <EnumType id="multiplier">
         <EnumVal ord="-24">y</EnumVal>
         <EnumVal ord="-21">z</EnumVal>
         <EnumVal ord="-18">a</EnumVal>
         <EnumVal ord="-15">f</EnumVal>
         <EnumVal ord="-12">p</EnumVal>
         <EnumVal ord="-9">n</EnumVal>
         <EnumVal ord="-6">µ</EnumVal>
         <EnumVal ord="-3">m</EnumVal>
         <EnumVal ord="-2">c</EnumVal>
         <EnumVal ord="-1">d</EnumVal>
         <EnumVal ord="0"/>
         <EnumVal ord="1">da</EnumVal>
         <EnumVal ord="2">h</EnumVal>
         <EnumVal ord="3">k</EnumVal>
         <EnumVal ord="6">M</EnumVal>
         <EnumVal ord="9">G</EnumVal>
         <EnumVal ord="12">T</EnumVal>
         <EnumVal ord="15">P</EnumVal>
         <EnumVal ord="18">E</EnumVal>
         <EnumVal ord="21">Z</EnumVal>
         <EnumVal ord="24">Y</EnumVal>
      </EnumType>
      <EnumType id="CBOpCap">
         <EnumVal ord="1">None</EnumVal>
         <EnumVal ord="2">Open</EnumVal>
         <EnumVal ord="3">Close-Open</EnumVal>
         <EnumVal ord="4">Open-Close-Open</EnumVal>
         <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      </EnumType>
      <EnumType id="dirPhs">
         <EnumVal ord="0">unknown</EnumVal>
         <EnumVal ord="1">forward</EnumVal>
         <EnumVal ord="2">backward</EnumVal>
      </EnumType>
      <EnumType id="seqT">
         <EnumVal ord="0">pos-neg-zero</EnumVal>
         <EnumVal ord="1">dir-quad-zero</EnumVal>
      </EnumType>
      <EnumType id="SwTyp">
         <EnumVal ord="1">Load Break</EnumVal>
         <EnumVal ord="2">Disconnector</EnumVal>
         <EnumVal ord="3">Earthing Switch</EnumVal>
         <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
      </EnumType>
      <EnumType id="ShOpCap">
         <EnumVal ord="1">None</EnumVal>
         <EnumVal ord="2">Open</EnumVal>
         <EnumVal ord="3">Close</EnumVal>
         <EnumVal ord="4">Open and Close</EnumVal>
      </EnumType>
      <EnumType id="sboClass">
         <EnumVal ord="0">operate-once</EnumVal>
         <EnumVal ord="1">operate-many</EnumVal>
      </EnumType>
      <EnumType id="AutoRecSt">
         <EnumVal ord="1">Ready</EnumVal>
         <EnumVal ord="2">InProgress</EnumVal>
         <EnumVal ord="3">Successful</EnumVal>
      </EnumType>
   </DataTypeTemplates>
</SCL>

