<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:sf="http://www.sifang.com" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
  <Header id="template" version="version" revision="reversion" toolID="toolID" nameStructure="IEDName" />
  <Communication>
    <SubNetwork name="SF-SubNectWork">
      <ConnectedAP iedName="IED_E01MAIN" apName="S1">
        <Private type="TimeInMS">1000</Private>
        <Private type="DTValidNums">12000</Private>
        <Private type="DTAllNums">10000</Private>
        <Address>
          <P type="OSI-AP-Title">1 3 9999 23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00 00 00 01</P>
          <P type="OSI-SSEL">00 01</P>
          <P type="OSI-TSEL">00 01</P>
          <P type="IP">127.0.0.1</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="IED_E01MAIN" type="CSC103N2" manufacturer="SF" configVersion="V1.01 _CE3 2013.10 9EF1 442E" desc="Kohsangicsc103">
    <Private type="SF_ID32">1</Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="16" maxAttributes="800" />
      <DynDataSet max="15" maxAttributes="50" />
      <ReadWrite />
      <ConfReportControl max="15" />
      <GetCBValues />
      <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GOOSE max="16" />
      <FileHandling />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <LogSettings cbName="Dyn" datSet="Conf" intgPd="Conf" />
      <ConfLogControl max="1" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Private type="TimeInMS">1000</Private>
        <Private type="DTValidNums">12000</Private>
        <Private type="DTAllNums">10000</Private>
        <Authentication none="true" />
        <LDevice inst="LD0" desc="device">
          <LN0 inst="" desc="General" lnClass="LLN0" lnType="SF/CSC103N2/LD0_LLN0">
            <DataSet name="dsAlarm" desc="alarm">
              <FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="SumIAlm" fc="ST" />
            </DataSet>
            <DataSet name="dsWarning" desc="warning">
              <FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="SumIIAlm" fc="ST" />
            </DataSet>
            <DataSet name="dsRelayDin" desc="DI">
              <FCDA ldInst="LD0" prefix="" lnInst="1" lnClass="GGIO" doName="Ind1" fc="ST" />
            </DataSet>
            <ReportControl name="brcbAlarm" datSet="dsAlarm" rptID="LD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
              <RptEnabled max="10" />
            </ReportControl>
            <ReportControl name="brcbWarning" datSet="dsWarning" rptID="LD0/LLN0$BR$brcbWarning" confRev="1" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
              <RptEnabled max="10" />
            </ReportControl>
            <ReportControl name="brcbRelayDin" datSet="dsRelayDin" rptID="LD0/LLN0$BR$brcbRelayDin" confRev="1" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
              <RptEnabled max="10" />
            </ReportControl>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.1.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.1.1.2" />
              <DAI name="t" sAddr="70.1.1.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.1.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.1.1.2" />
              <DAI name="t" sAddr="75.1.1.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.1.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.1.1.2" />
              <DAI name="t" sAddr="80.1.1.3" />
            </DOI>
            <DOI name="LEDRs" desc="DeviceReset">
              <DAI name="d">
                <Val>DeviceReset</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>1</Val>
              </DAI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="25.1.3.1.1" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="25.1.3.1.3" />
                  <DAI name="orIdent" sAddr="25.1.3.1.4" />
                </SDI>
                <DAI name="ctlNum" sAddr="25.1.3.1.5" />
                <DAI name="T" sAddr="25.1.3.1.6" />
                <DAI name="Test" sAddr="25.1.3.1.7" />
                <DAI name="Check" sAddr="25.1.3.1.8" />
              </SDI>
            </DOI>
          </LN0>
          <LN inst="1" prefix="" desc="device" lnClass="LPHD" lnType="SF/CSC103N2/MEAS_LPHD">
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="80.1.2.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.1.2.2" />
              <DAI name="t" sAddr="80.1.2.3" />
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="GGIO" lnType="SF/CSC103N2/LD0_GGIO_2" desc="Alarm">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.1.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.1.4.2" />
              <DAI name="t" sAddr="70.1.4.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.1.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.1.4.2" />
              <DAI name="t" sAddr="75.1.4.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.1.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.1.4.2" />
              <DAI name="t" sAddr="80.1.4.3" />
            </DOI>
            <DOI name="SumIAlm" desc="SumIAlm">
              <DAI name="stVal" sAddr="125.1.2.1" />
              <DAI name="q" sAddr="125.1.2.2" />
              <DAI name="t" sAddr="125.1.2.3" />
              <DAI name="d">
                <Val>SumIAlm</Val>
              </DAI>
            </DOI>
            <DOI name="SumIIAlm" desc="SumIIAlm">
              <DAI name="stVal" sAddr="125.1.3.1" />
              <DAI name="q" sAddr="125.1.3.2" />
              <DAI name="t" sAddr="125.1.3.3" />
              <DAI name="d">
                <Val>SumIIAlm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Sampling Err">
              <DAI name="stVal" sAddr="60.0.1.1" />
              <DAI name="q" sAddr="60.0.1.2" />
              <DAI name="t" sAddr="60.0.1.3" />
              <DAI name="d">
                <Val>Sampling Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Soft Version Err">
              <DAI name="stVal" sAddr="60.0.2.1" />
              <DAI name="q" sAddr="60.0.2.2" />
              <DAI name="t" sAddr="60.0.2.3" />
              <DAI name="d">
                <Val>Soft Version Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="EquipPara Err">
              <DAI name="stVal" sAddr="60.0.3.1" />
              <DAI name="q" sAddr="60.0.3.2" />
              <DAI name="t" sAddr="60.0.3.3" />
              <DAI name="d">
                <Val>EquipPara Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="ROM Verify Err">
              <DAI name="stVal" sAddr="60.0.4.1" />
              <DAI name="q" sAddr="60.0.4.2" />
              <DAI name="t" sAddr="60.0.4.3" />
              <DAI name="d">
                <Val>ROM Verify Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Setting Err">
              <DAI name="stVal" sAddr="60.0.5.1" />
              <DAI name="q" sAddr="60.0.5.2" />
              <DAI name="t" sAddr="60.0.5.3" />
              <DAI name="d">
                <Val>Setting Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Set Group Err">
              <DAI name="stVal" sAddr="60.0.6.1" />
              <DAI name="q" sAddr="60.0.6.2" />
              <DAI name="t" sAddr="60.0.6.3" />
              <DAI name="d">
                <Val>Set Group Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="BO No Response">
              <DAI name="stVal" sAddr="60.0.7.1" />
              <DAI name="q" sAddr="60.0.7.2" />
              <DAI name="t" sAddr="60.0.7.3" />
              <DAI name="d">
                <Val>BO No Response</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="BO Breakdown">
              <DAI name="stVal" sAddr="60.0.8.1" />
              <DAI name="q" sAddr="60.0.8.2" />
              <DAI name="t" sAddr="60.0.8.3" />
              <DAI name="d">
                <Val>BO Breakdown</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="SRAM Check Err">
              <DAI name="stVal" sAddr="60.0.9.1" />
              <DAI name="q" sAddr="60.0.9.2" />
              <DAI name="t" sAddr="60.0.9.3" />
              <DAI name="d">
                <Val>SRAM Check Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="FLASH Check Err">
              <DAI name="stVal" sAddr="60.0.10.1" />
              <DAI name="q" sAddr="60.0.10.2" />
              <DAI name="t" sAddr="60.0.10.3" />
              <DAI name="d">
                <Val>FLASH Check Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="BI Config Err">
              <DAI name="stVal" sAddr="60.0.11.1" />
              <DAI name="q" sAddr="60.0.11.2" />
              <DAI name="t" sAddr="60.0.11.3" />
              <DAI name="d">
                <Val>BI Config Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="BO Config Err">
              <DAI name="stVal" sAddr="60.0.12.1" />
              <DAI name="q" sAddr="60.0.12.2" />
              <DAI name="t" sAddr="60.0.12.3" />
              <DAI name="d">
                <Val>BO Config Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="BI Comm Fail">
              <DAI name="stVal" sAddr="60.0.13.1" />
              <DAI name="q" sAddr="60.0.13.2" />
              <DAI name="t" sAddr="60.0.13.3" />
              <DAI name="d">
                <Val>BI Comm Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="BO Comm Fail">
              <DAI name="stVal" sAddr="60.0.14.1" />
              <DAI name="q" sAddr="60.0.14.2" />
              <DAI name="t" sAddr="60.0.14.3" />
              <DAI name="d">
                <Val>BO Comm Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="Test BO Un_reset">
              <DAI name="stVal" sAddr="60.0.15.1" />
              <DAI name="q" sAddr="60.0.15.2" />
              <DAI name="t" sAddr="60.0.15.3" />
              <DAI name="d">
                <Val>Test BO Un_reset</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="BI Breakdown">
              <DAI name="stVal" sAddr="60.0.16.1" />
              <DAI name="q" sAddr="60.0.16.2" />
              <DAI name="t" sAddr="60.0.16.3" />
              <DAI name="d">
                <Val>BI Breakdown</Val>
              </DAI>
            </DOI>
            <DOI name="Alm17" desc="BI Input Err">
              <DAI name="stVal" sAddr="60.0.17.1" />
              <DAI name="q" sAddr="60.0.17.2" />
              <DAI name="t" sAddr="60.0.17.3" />
              <DAI name="d">
                <Val>BI Input Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm18" desc="NO/NC Discord">
              <DAI name="stVal" sAddr="60.0.18.1" />
              <DAI name="q" sAddr="60.0.18.2" />
              <DAI name="t" sAddr="60.0.18.3" />
              <DAI name="d">
                <Val>NO/NC Discord</Val>
              </DAI>
            </DOI>
            <DOI name="Alm19" desc="BI Check Err">
              <DAI name="stVal" sAddr="60.0.19.1" />
              <DAI name="q" sAddr="60.0.19.2" />
              <DAI name="t" sAddr="60.0.19.3" />
              <DAI name="d">
                <Val>BI Check Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm20" desc="BI EEPROM Err">
              <DAI name="stVal" sAddr="60.0.20.1" />
              <DAI name="q" sAddr="60.0.20.2" />
              <DAI name="t" sAddr="60.0.20.3" />
              <DAI name="d">
                <Val>BI EEPROM Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm21" desc="BO EEPROM Err">
              <DAI name="stVal" sAddr="60.0.21.1" />
              <DAI name="q" sAddr="60.0.21.2" />
              <DAI name="t" sAddr="60.0.21.3" />
              <DAI name="d">
                <Val>BO EEPROM Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm22" desc="Sys Config Err">
              <DAI name="stVal" sAddr="60.0.22.1" />
              <DAI name="q" sAddr="60.0.22.2" />
              <DAI name="t" sAddr="60.0.22.3" />
              <DAI name="d">
                <Val>Sys Config Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm23" desc="Battery Off">
              <DAI name="stVal" sAddr="60.0.23.1" />
              <DAI name="q" sAddr="60.0.23.2" />
              <DAI name="t" sAddr="60.0.23.3" />
              <DAI name="d">
                <Val>Battery Off</Val>
              </DAI>
            </DOI>
            <DOI name="Alm24" desc="Meas Freq Alarm">
              <DAI name="stVal" sAddr="60.0.24.1" />
              <DAI name="q" sAddr="60.0.24.2" />
              <DAI name="t" sAddr="60.0.24.3" />
              <DAI name="d">
                <Val>Meas Freq Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm26" desc="Trip Fail">
              <DAI name="stVal" sAddr="60.0.26.1" />
              <DAI name="q" sAddr="60.0.26.2" />
              <DAI name="t" sAddr="60.0.26.3" />
              <DAI name="d">
                <Val>Trip Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm27" desc="3Ph CB Open Err">
              <DAI name="stVal" sAddr="60.0.27.1" />
              <DAI name="q" sAddr="60.0.27.2" />
              <DAI name="t" sAddr="60.0.27.3" />
              <DAI name="d">
                <Val>3Ph CB Open Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm30" desc="3Ph Seq Err">
              <DAI name="stVal" sAddr="60.0.30.1" />
              <DAI name="q" sAddr="60.0.30.2" />
              <DAI name="t" sAddr="60.0.30.3" />
              <DAI name="d">
                <Val>3Ph Seq Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm31" desc="AI Channel Err">
              <DAI name="stVal" sAddr="60.0.31.1" />
              <DAI name="q" sAddr="60.0.31.2" />
              <DAI name="t" sAddr="60.0.31.3" />
              <DAI name="d">
                <Val>AI Channel Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm32" desc="3I0 Reverse">
              <DAI name="stVal" sAddr="60.0.32.1" />
              <DAI name="q" sAddr="60.0.32.2" />
              <DAI name="t" sAddr="60.0.32.3" />
              <DAI name="d">
                <Val>3I0 Reverse</Val>
              </DAI>
            </DOI>
            <DOI name="Alm33" desc="3I0 Imbalance">
              <DAI name="stVal" sAddr="60.0.33.1" />
              <DAI name="q" sAddr="60.0.33.2" />
              <DAI name="t" sAddr="60.0.33.3" />
              <DAI name="d">
                <Val>3I0 Imbalance</Val>
              </DAI>
            </DOI>
            <DOI name="Alm34" desc="Overload Alarm">
              <DAI name="stVal" sAddr="60.0.34.1" />
              <DAI name="q" sAddr="60.0.34.2" />
              <DAI name="t" sAddr="60.0.34.3" />
              <DAI name="d">
                <Val>Overload Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm35" desc="U_3rd_Harm Alarm">
              <DAI name="stVal" sAddr="60.0.35.1" />
              <DAI name="q" sAddr="60.0.35.2" />
              <DAI name="t" sAddr="60.0.35.3" />
              <DAI name="d">
                <Val>U_3rd_Harm Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm36" desc="VT Fail">
              <DAI name="stVal" sAddr="60.0.36.1" />
              <DAI name="q" sAddr="60.0.36.2" />
              <DAI name="t" sAddr="60.0.36.3" />
              <DAI name="d">
                <Val>VT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm37" desc="V3P_MCB VT Fail">
              <DAI name="stVal" sAddr="60.0.37.1" />
              <DAI name="q" sAddr="60.0.37.2" />
              <DAI name="t" sAddr="60.0.37.3" />
              <DAI name="d">
                <Val>V3P_MCB VT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm38" desc="BI_V3P_MCB Err">
              <DAI name="stVal" sAddr="60.0.38.1" />
              <DAI name="q" sAddr="60.0.38.2" />
              <DAI name="t" sAddr="60.0.38.3" />
              <DAI name="d">
                <Val>BI_V3P_MCB Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm39" desc="CT Fail">
              <DAI name="stVal" sAddr="60.0.39.1" />
              <DAI name="q" sAddr="60.0.39.2" />
              <DAI name="t" sAddr="60.0.39.3" />
              <DAI name="d">
                <Val>CT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm44" desc="Local CT Fail">
              <DAI name="stVal" sAddr="60.0.44.1" />
              <DAI name="q" sAddr="60.0.44.2" />
              <DAI name="t" sAddr="60.0.44.3" />
              <DAI name="d">
                <Val>Local CT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm45" desc="Opposite CT Fail">
              <DAI name="stVal" sAddr="60.0.45.1" />
              <DAI name="q" sAddr="60.0.45.2" />
              <DAI name="t" sAddr="60.0.45.3" />
              <DAI name="d">
                <Val>Opposite CT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm46" desc="Diff_Curr Alarm">
              <DAI name="stVal" sAddr="60.0.46.1" />
              <DAI name="q" sAddr="60.0.46.2" />
              <DAI name="t" sAddr="60.0.46.3" />
              <DAI name="d">
                <Val>Diff_Curr Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm47" desc="TeleSyn Mode Err">
              <DAI name="stVal" sAddr="60.0.47.1" />
              <DAI name="q" sAddr="60.0.47.2" />
              <DAI name="t" sAddr="60.0.47.3" />
              <DAI name="d">
                <Val>TeleSyn Mode Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm48" desc="Chan_A Loop Err">
              <DAI name="stVal" sAddr="60.0.48.1" />
              <DAI name="q" sAddr="60.0.48.2" />
              <DAI name="t" sAddr="60.0.48.3" />
              <DAI name="d">
                <Val>Chan_A Loop Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm49" desc="Chan_B Loop Err">
              <DAI name="stVal" sAddr="60.0.49.1" />
              <DAI name="q" sAddr="60.0.49.2" />
              <DAI name="t" sAddr="60.0.49.3" />
              <DAI name="d">
                <Val>Chan_B Loop Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm50" desc="Chan_A Comm Err">
              <DAI name="stVal" sAddr="60.0.50.1" />
              <DAI name="q" sAddr="60.0.50.2" />
              <DAI name="t" sAddr="60.0.50.3" />
              <DAI name="d">
                <Val>Chan_A Comm Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm51" desc="Chan_B Comm Err">
              <DAI name="stVal" sAddr="60.0.51.1" />
              <DAI name="q" sAddr="60.0.51.2" />
              <DAI name="t" sAddr="60.0.51.3" />
              <DAI name="d">
                <Val>Chan_B Comm Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm52" desc="Chan_A Samp Err">
              <DAI name="stVal" sAddr="60.0.52.1" />
              <DAI name="q" sAddr="60.0.52.2" />
              <DAI name="t" sAddr="60.0.52.3" />
              <DAI name="d">
                <Val>Chan_A Samp Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm53" desc="Chan_B Samp Err">
              <DAI name="stVal" sAddr="60.0.53.1" />
              <DAI name="q" sAddr="60.0.53.2" />
              <DAI name="t" sAddr="60.0.53.3" />
              <DAI name="d">
                <Val>Chan_B Samp Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm54" desc="BI_DTT Alarm">
              <DAI name="stVal" sAddr="60.0.54.1" />
              <DAI name="q" sAddr="60.0.54.2" />
              <DAI name="t" sAddr="60.0.54.3" />
              <DAI name="d">
                <Val>BI_DTT Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm55" desc="Chan_Loop Enable">
              <DAI name="stVal" sAddr="60.0.55.1" />
              <DAI name="q" sAddr="60.0.55.2" />
              <DAI name="t" sAddr="60.0.55.3" />
              <DAI name="d">
                <Val>Chan_Loop Enable</Val>
              </DAI>
            </DOI>
            <DOI name="Alm56" desc="Chan_A Addr Err">
              <DAI name="stVal" sAddr="60.0.56.1" />
              <DAI name="q" sAddr="60.0.56.2" />
              <DAI name="t" sAddr="60.0.56.3" />
              <DAI name="d">
                <Val>Chan_A Addr Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm57" desc="Chan_B Addr Err">
              <DAI name="stVal" sAddr="60.0.57.1" />
              <DAI name="q" sAddr="60.0.57.2" />
              <DAI name="t" sAddr="60.0.57.3" />
              <DAI name="d">
                <Val>Chan_B Addr Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm58" desc="ChanA_B Across">
              <DAI name="stVal" sAddr="60.0.58.1" />
              <DAI name="q" sAddr="60.0.58.2" />
              <DAI name="t" sAddr="60.0.58.3" />
              <DAI name="d">
                <Val>ChanA_B Across</Val>
              </DAI>
            </DOI>
            <DOI name="Alm59" desc="Opposite CommErr">
              <DAI name="stVal" sAddr="60.0.59.1" />
              <DAI name="q" sAddr="60.0.59.2" />
              <DAI name="t" sAddr="60.0.59.3" />
              <DAI name="d">
                <Val>Opposite CommErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm60" desc="Func_CurDiff Err">
              <DAI name="stVal" sAddr="60.0.60.1" />
              <DAI name="q" sAddr="60.0.60.2" />
              <DAI name="t" sAddr="60.0.60.3" />
              <DAI name="d">
                <Val>Func_CurDiff Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm61" desc="DoubleChan Test">
              <DAI name="stVal" sAddr="60.0.61.1" />
              <DAI name="q" sAddr="60.0.61.2" />
              <DAI name="t" sAddr="60.0.61.3" />
              <DAI name="d">
                <Val>DoubleChan Test</Val>
              </DAI>
            </DOI>
            <DOI name="Alm63" desc="OV1 Alarm">
              <DAI name="stVal" sAddr="60.0.63.1" />
              <DAI name="q" sAddr="60.0.63.2" />
              <DAI name="t" sAddr="60.0.63.3" />
              <DAI name="d">
                <Val>OV1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm64" desc="OV2 Alarm">
              <DAI name="stVal" sAddr="60.0.64.1" />
              <DAI name="q" sAddr="60.0.64.2" />
              <DAI name="t" sAddr="60.0.64.3" />
              <DAI name="d">
                <Val>OV2 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm65" desc="UV1 Alarm">
              <DAI name="stVal" sAddr="60.0.65.1" />
              <DAI name="q" sAddr="60.0.65.2" />
              <DAI name="t" sAddr="60.0.65.3" />
              <DAI name="d">
                <Val>UV1 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm66" desc="UV2 Alarm">
              <DAI name="stVal" sAddr="60.0.66.1" />
              <DAI name="q" sAddr="60.0.66.2" />
              <DAI name="t" sAddr="60.0.66.3" />
              <DAI name="d">
                <Val>UV2 Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm67" desc="Func_UV Blk">
              <DAI name="stVal" sAddr="60.0.67.1" />
              <DAI name="q" sAddr="60.0.67.2" />
              <DAI name="t" sAddr="60.0.67.3" />
              <DAI name="d">
                <Val>Func_UV Blk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm68" desc="OV/UV Trip Fail">
              <DAI name="stVal" sAddr="60.0.68.1" />
              <DAI name="q" sAddr="60.0.68.2" />
              <DAI name="t" sAddr="60.0.68.3" />
              <DAI name="d">
                <Val>OV/UV Trip Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm69" desc="BI_Init CBF Err">
              <DAI name="stVal" sAddr="60.0.69.1" />
              <DAI name="q" sAddr="60.0.69.2" />
              <DAI name="t" sAddr="60.0.69.3" />
              <DAI name="d">
                <Val>BI_Init CBF Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm72" desc="SYN Voltage Err">
              <DAI name="stVal" sAddr="60.0.72.1" />
              <DAI name="q" sAddr="60.0.72.2" />
              <DAI name="t" sAddr="60.0.72.3" />
              <DAI name="d">
                <Val>SYN Voltage Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm73" desc="AR Mode Alarm">
              <DAI name="stVal" sAddr="60.0.73.1" />
              <DAI name="q" sAddr="60.0.73.2" />
              <DAI name="t" sAddr="60.0.73.3" />
              <DAI name="d">
                <Val>AR Mode Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm74" desc="V1P_MCB VT Fail">
              <DAI name="stVal" sAddr="60.0.74.1" />
              <DAI name="q" sAddr="60.0.74.2" />
              <DAI name="t" sAddr="60.0.74.3" />
              <DAI name="d">
                <Val>V1P_MCB VT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm75" desc="BI_V1P_MCB Err">
              <DAI name="stVal" sAddr="60.0.75.1" />
              <DAI name="q" sAddr="60.0.75.2" />
              <DAI name="t" sAddr="60.0.75.3" />
              <DAI name="d">
                <Val>BI_V1P_MCB Err</Val>
              </DAI>
            </DOI>
            <DOI name="Alm76" desc="SmallSys PEFault">
              <DAI name="stVal" sAddr="60.0.76.1" />
              <DAI name="q" sAddr="60.0.76.2" />
              <DAI name="t" sAddr="60.0.76.3" />
              <DAI name="d">
                <Val>SmallSys PEFault</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="" lnClass="GGIO" lnType="SF/CSC103N2/LD0_GGIO_3" desc="PublicAlarm">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.1.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.1.5.2" />
              <DAI name="t" sAddr="70.1.5.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.1.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.1.5.2" />
              <DAI name="t" sAddr="75.1.5.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.1.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.1.5.2" />
              <DAI name="t" sAddr="80.1.5.3" />
            </DOI>
            <DOI name="Alm1" desc="Abnormality">
              <DAI name="stVal" sAddr="62.1.1.1" />
              <DAI name="q" sAddr="62.1.1.2" />
              <DAI name="t" sAddr="62.1.1.3" />
              <DAI name="d">
                <Val>Abnormality</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="Call Config Fail">
              <DAI name="stVal" sAddr="62.1.10.1" />
              <DAI name="q" sAddr="62.1.10.2" />
              <DAI name="t" sAddr="62.1.10.3" />
              <DAI name="d">
                <Val>Call Config Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="PLC Verify Fail">
              <DAI name="stVal" sAddr="62.1.11.1" />
              <DAI name="q" sAddr="62.1.11.2" />
              <DAI name="t" sAddr="62.1.11.3" />
              <DAI name="d">
                <Val>PLC Verify Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="GPS time error">
              <DAI name="stVal" sAddr="62.1.14.1" />
              <DAI name="q" sAddr="62.1.14.2" />
              <DAI name="t" sAddr="62.1.14.3" />
              <DAI name="d">
                <Val>GPS time error</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="GPS time resume">
              <DAI name="stVal" sAddr="62.1.15.1" />
              <DAI name="q" sAddr="62.1.15.2" />
              <DAI name="t" sAddr="62.1.15.3" />
              <DAI name="d">
                <Val>GPS time resume</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="GGIO" lnType="SF/CSC103N2/LD0_GGIO_1" desc="DI">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.1.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.1.3.2" />
              <DAI name="t" sAddr="70.1.3.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.1.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.1.3.2" />
              <DAI name="t" sAddr="75.1.3.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.1.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.1.3.2" />
              <DAI name="t" sAddr="80.1.3.3" />
            </DOI>
            <DOI name="Ind1" desc="Reset">
              <DAI name="stVal" sAddr="10.0.0.1" />
              <DAI name="q" sAddr="10.0.0.4" />
              <DAI name="t" sAddr="10.0.0.5" />
              <DAI name="d">
                <Val>Reset</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Blk Rem Access">
              <DAI name="stVal" sAddr="10.0.1.1" />
              <DAI name="q" sAddr="10.0.1.4" />
              <DAI name="t" sAddr="10.0.1.5" />
              <DAI name="d">
                <Val>Blk Rem Access</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Relay Test">
              <DAI name="stVal" sAddr="10.0.2.1" />
              <DAI name="q" sAddr="10.0.2.4" />
              <DAI name="t" sAddr="10.0.2.5" />
              <DAI name="d">
                <Val>Relay Test</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Switch SetGrp">
              <DAI name="stVal" sAddr="10.0.3.1" />
              <DAI name="q" sAddr="10.0.3.4" />
              <DAI name="t" sAddr="10.0.3.5" />
              <DAI name="d">
                <Val>Switch SetGrp</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="3Ph CB Open">
              <DAI name="stVal" sAddr="10.0.4.1" />
              <DAI name="q" sAddr="10.0.4.4" />
              <DAI name="t" sAddr="10.0.4.5" />
              <DAI name="d">
                <Val>3Ph CB Open</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Tele_Trans1">
              <DAI name="stVal" sAddr="10.0.13.1" />
              <DAI name="q" sAddr="10.0.13.4" />
              <DAI name="t" sAddr="10.0.13.5" />
              <DAI name="d">
                <Val>Tele_Trans1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="Tele_Trans2">
              <DAI name="stVal" sAddr="10.0.14.1" />
              <DAI name="q" sAddr="10.0.14.4" />
              <DAI name="t" sAddr="10.0.14.5" />
              <DAI name="d">
                <Val>Tele_Trans2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="DTT">
              <DAI name="stVal" sAddr="10.0.15.1" />
              <DAI name="q" sAddr="10.0.15.4" />
              <DAI name="t" sAddr="10.0.15.5" />
              <DAI name="d">
                <Val>DTT</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="Chan_A_Test">
              <DAI name="stVal" sAddr="10.0.16.1" />
              <DAI name="q" sAddr="10.0.16.4" />
              <DAI name="t" sAddr="10.0.16.5" />
              <DAI name="d">
                <Val>Chan_A_Test</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="Chan_B_Test">
              <DAI name="stVal" sAddr="10.0.17.1" />
              <DAI name="q" sAddr="10.0.17.4" />
              <DAI name="t" sAddr="10.0.17.5" />
              <DAI name="d">
                <Val>Chan_B_Test</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="3Ph Init CBF">
              <DAI name="stVal" sAddr="10.0.21.1" />
              <DAI name="q" sAddr="10.0.21.4" />
              <DAI name="t" sAddr="10.0.21.5" />
              <DAI name="d">
                <Val>3Ph Init CBF</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="AR Off">
              <DAI name="stVal" sAddr="10.0.22.1" />
              <DAI name="q" sAddr="10.0.22.4" />
              <DAI name="t" sAddr="10.0.22.5" />
              <DAI name="d">
                <Val>AR Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="MC/AR Block">
              <DAI name="stVal" sAddr="10.0.23.1" />
              <DAI name="q" sAddr="10.0.23.4" />
              <DAI name="t" sAddr="10.0.23.5" />
              <DAI name="d">
                <Val>MC/AR Block</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="CB Faulty">
              <DAI name="stVal" sAddr="10.0.24.1" />
              <DAI name="q" sAddr="10.0.24.4" />
              <DAI name="t" sAddr="10.0.24.5" />
              <DAI name="d">
                <Val>CB Faulty</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="3Ph Init AR">
              <DAI name="stVal" sAddr="10.0.28.1" />
              <DAI name="q" sAddr="10.0.28.4" />
              <DAI name="t" sAddr="10.0.28.5" />
              <DAI name="d">
                <Val>3Ph Init AR</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="AR In Progress">
              <DAI name="stVal" sAddr="10.0.29.1" />
              <DAI name="q" sAddr="10.0.29.4" />
              <DAI name="t" sAddr="10.0.29.5" />
              <DAI name="d">
                <Val>AR In Progress</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="V3P MCB Fail">
              <DAI name="stVal" sAddr="10.0.30.1" />
              <DAI name="q" sAddr="10.0.30.4" />
              <DAI name="t" sAddr="10.0.30.5" />
              <DAI name="d">
                <Val>V3P MCB Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="V1P MCB Fail">
              <DAI name="stVal" sAddr="10.0.31.1" />
              <DAI name="q" sAddr="10.0.31.4" />
              <DAI name="t" sAddr="10.0.31.5" />
              <DAI name="d">
                <Val>V1P MCB Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="STUB Enable">
              <DAI name="stVal" sAddr="10.0.32.1" />
              <DAI name="q" sAddr="10.0.32.4" />
              <DAI name="t" sAddr="10.0.32.5" />
              <DAI name="d">
                <Val>STUB Enable</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="BI_Config1">
              <DAI name="stVal" sAddr="10.0.34.1" />
              <DAI name="q" sAddr="10.0.34.4" />
              <DAI name="t" sAddr="10.0.34.5" />
              <DAI name="d">
                <Val>BI_Config1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="BI_Config2">
              <DAI name="stVal" sAddr="10.0.35.1" />
              <DAI name="q" sAddr="10.0.35.4" />
              <DAI name="t" sAddr="10.0.35.5" />
              <DAI name="d">
                <Val>BI_Config2</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PROT" desc="protection">
          <LN0 inst="" desc="General" lnClass="LLN0" lnType="SF/CSC103N2/PROT_LLN0">
            <DataSet name="dsSetting" desc="Setting">
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="IAbrpt" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set60" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set61" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set62" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set63" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set64" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set82" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set83" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set84" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set85" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set86" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set104" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set241" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set242" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set243" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set244" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set245" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set246" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set247" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set248" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set249" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set250" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set251" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set252" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set253" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set271" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set272" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set273" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set274" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set275" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set276" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set277" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set278" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set279" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set280" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set281" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set282" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set283" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set284" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set302" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set303" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set304" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set305" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set306" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set307" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set308" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set309" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set310" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set311" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set312" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set313" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set331" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set332" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set333" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set334" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set335" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set336" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set337" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set338" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set356" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set357" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set358" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set359" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set360" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set361" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set362" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set363" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set381" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set382" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set400" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set401" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set402" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set403" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set421" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set422" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set440" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set441" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set442" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set443" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set444" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set462" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set463" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set464" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set465" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set466" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set467" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="ICBF" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="I0CBF" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set487" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set488" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set489" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set528" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set550" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set551" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set552" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set553" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set554" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set555" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set556" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set557" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TReclaim" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set559" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set560" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set561" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set562" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set563" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set564" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set565" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set43" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set44" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set45" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set66" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set67" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set88" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set225" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set226" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set227" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set228" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set229" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set230" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set231" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set232" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set233" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set234" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set235" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set236" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set237" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set238" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set239" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set240" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set255" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set256" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set257" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set258" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set259" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set260" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set261" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set262" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set263" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set286" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set287" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set288" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set289" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set290" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set291" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set292" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set293" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set294" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set295" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set296" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set297" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set315" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set316" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set317" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set318" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set319" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set340" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set341" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set342" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set343" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set344" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set365" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set384" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set385" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set405" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set424" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set425" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set426" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set427" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set428" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set446" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set447" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set448" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set449" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set450" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set451" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set452" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set453" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set469" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set471" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set472" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set512" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="AR3pMode" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set537" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set538" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set539" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set540" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set541" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set542" fc="SG" />
              <FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set546" fc="SG" />
            </DataSet>
            <DataSet name="dsTripInfo" desc="Trip">
              <FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="2" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="3" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="4" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="5" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="6" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="7" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="8" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="9" lnClass="GAPC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="RFLO" doName="FltLoop" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="PTRC" doName="Str" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="2" lnClass="PTRC" doName="Str" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="3" lnClass="PTRC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="10" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="26" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="27" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="28" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="29" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="30" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="31" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="32" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="33" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="34" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="35" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="36" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="37" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="38" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="39" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="40" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="41" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="42" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="43" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="44" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="45" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="46" lnClass="PDIF" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="2" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="3" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="4" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="5" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="6" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="7" lnClass="PTOC" doName="Str" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="8" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="9" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="10" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="11" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="12" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="13" lnClass="PTOC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="PTUV" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="2" lnClass="PTUV" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="RBRF" doName="OpEx" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="2" lnClass="RBRF" doName="OpEx" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="3" lnClass="RBRF" doName="OpEx" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="2" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="3" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="4" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="5" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="6" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="7" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="8" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="9" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="10" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="11" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="12" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="13" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="14" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="15" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="16" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="17" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="18" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="19" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="20" lnClass="RREC" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnInst="21" lnClass="RREC" doName="Op" fc="ST" />
            </DataSet>
            <ReportControl name="brcbTripInfo" datSet="dsTripInfo" rptID="PROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
              <RptEnabled max="10" />
            </ReportControl>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.1.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.1.1.2" />
              <DAI name="t" sAddr="70.1.1.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.1.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.1.1.2" />
              <DAI name="t" sAddr="75.1.1.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.1.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.1.1.2" />
              <DAI name="t" sAddr="80.1.1.3" />
            </DOI>
            <DOI name="IAbrpt" desc="I_abrupt">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.59.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_abrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Set60" desc="T_Relay Reset">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.60.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_Relay Reset</Val>
              </DAI>
            </DOI>
            <DOI name="Set61" desc="U_Primary">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.61.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>U_Primary</Val>
              </DAI>
            </DOI>
            <DOI name="Set62" desc="U_Secondary">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.62.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>U_Secondary</Val>
              </DAI>
            </DOI>
            <DOI name="Set63" desc="CT_Primary">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.63.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CT_Primary</Val>
              </DAI>
            </DOI>
            <DOI name="Set64" desc="CT_Secondary">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.64.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CT_Secondary</Val>
              </DAI>
            </DOI>
            <DOI name="Set82" desc="I_VT Fail">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.82.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_VT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set83" desc="3I02_VT Fail">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.83.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I02_VT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set84" desc="Upe_VT Fail">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.84.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>7.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Upe_VT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set85" desc="Upp_VT Fail">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.85.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>30.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Upp_VT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set86" desc="Upe_VT Normal">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.86.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>65.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Upe_VT Normal</Val>
              </DAI>
            </DOI>
            <DOI name="Set104" desc="3I0_CT Fail">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.104.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I0_CT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set241" desc="I_Diff High">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.241.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_Diff High</Val>
              </DAI>
            </DOI>
            <DOI name="Set242" desc="I_Diff Low">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.242.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_Diff Low</Val>
              </DAI>
            </DOI>
            <DOI name="Set243" desc="I_Diff TA Fail">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.243.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_Diff TA Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set244" desc="I_Diff ZeroSeq">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.244.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_Diff ZeroSeq</Val>
              </DAI>
            </DOI>
            <DOI name="Set245" desc="T_Diff ZeroSeq">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.245.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_Diff ZeroSeq</Val>
              </DAI>
            </DOI>
            <DOI name="Set246" desc="T_DTT">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.246.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_DTT</Val>
              </DAI>
            </DOI>
            <DOI name="Set247" desc="CT Factor">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.247.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>CT Factor</Val>
              </DAI>
            </DOI>
            <DOI name="Set248" desc="XC1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.248.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9000.</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>30</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>XC1</Val>
              </DAI>
            </DOI>
            <DOI name="Set249" desc="XC0">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.249.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9000.</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>30</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>XC0</Val>
              </DAI>
            </DOI>
            <DOI name="Set250" desc="X1_Reactor">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.250.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9000.</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>30</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X1_Reactor</Val>
              </DAI>
            </DOI>
            <DOI name="Set251" desc="X0_Reactor">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.251.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9000.</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>30</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>X0_Reactor</Val>
              </DAI>
            </DOI>
            <DOI name="Set252" desc="Local Address">
              <DAI name="setVal" sAddr="55.1.252.0" />
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
              <DAI name="d">
                <Val>Local Address</Val>
              </DAI>
            </DOI>
            <DOI name="Set253" desc="Opposite Address">
              <DAI name="setVal" sAddr="55.1.253.0" />
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
              <DAI name="d">
                <Val>Opposite Address</Val>
              </DAI>
            </DOI>
            <DOI name="Set271" desc="I_OC1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.271.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_OC1</Val>
              </DAI>
            </DOI>
            <DOI name="Set272" desc="T_OC1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.272.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_OC1</Val>
              </DAI>
            </DOI>
            <DOI name="Set273" desc="I_OC2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.273.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_OC2</Val>
              </DAI>
            </DOI>
            <DOI name="Set274" desc="T_OC2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.274.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_OC2</Val>
              </DAI>
            </DOI>
            <DOI name="Set275" desc="Curve_OC Inv">
              <DAI name="setVal" sAddr="55.1.275.0" />
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>12</Val>
              </DAI>
              <DAI name="d">
                <Val>Curve_OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set276" desc="I_OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.276.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set277" desc="K_OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.277.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>999.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>K_OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set278" desc="A_OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.278.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>A_OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set279" desc="B_OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.279.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>B_OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set280" desc="P_OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.280.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>P_OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set281" desc="Angle_OC">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.281.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Angle_OC</Val>
              </DAI>
            </DOI>
            <DOI name="Set282" desc="Imax_2H_UnBlk">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.282.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.25</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Imax_2H_UnBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Set283" desc="Ratio_I2/I1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.283.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.07</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Ratio_I2/I1</Val>
              </DAI>
            </DOI>
            <DOI name="Set284" desc="T2h_Cross_Blk">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.284.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T2h_Cross_Blk</Val>
              </DAI>
            </DOI>
            <DOI name="Set302" desc="3I0_EF1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.302.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I0_EF1</Val>
              </DAI>
            </DOI>
            <DOI name="Set303" desc="T_EF1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.303.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_EF1</Val>
              </DAI>
            </DOI>
            <DOI name="Set304" desc="3I0_EF2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.304.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I0_EF2</Val>
              </DAI>
            </DOI>
            <DOI name="Set305" desc="T_EF2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.305.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_EF2</Val>
              </DAI>
            </DOI>
            <DOI name="Set306" desc="Curve_EF Inv">
              <DAI name="setVal" sAddr="55.1.306.0" />
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>12</Val>
              </DAI>
              <DAI name="d">
                <Val>Curve_EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set307" desc="3I0_EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.307.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I0_EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set308" desc="K_EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.308.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>999.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>K_EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set309" desc="A_EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.309.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>A_EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set310" desc="B_EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.310.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>B_EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set311" desc="P_EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.311.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>P_EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set312" desc="Angle_EF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.312.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Angle_EF</Val>
              </DAI>
            </DOI>
            <DOI name="Set313" desc="Angle_Neg">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.313.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Angle_Neg</Val>
              </DAI>
            </DOI>
            <DOI name="Set331" desc="I_Em/BU OC">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.331.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_Em/BU OC</Val>
              </DAI>
            </DOI>
            <DOI name="Set332" desc="T_Em/BU OC">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.332.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_Em/BU OC</Val>
              </DAI>
            </DOI>
            <DOI name="Set333" desc="Curve_Em/BU OC Inv">
              <DAI name="setVal" sAddr="55.1.333.0" />
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>12</Val>
              </DAI>
              <DAI name="d">
                <Val>Curve_Em/BU OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set334" desc="I_Inv_Em/BU OC">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.334.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_Inv_Em/BU OC</Val>
              </DAI>
            </DOI>
            <DOI name="Set335" desc="K_Em/BU OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.335.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>999.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>K_Em/BU OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set336" desc="A_Em/BU OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.336.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>A_Em/BU OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set337" desc="B_Em/BU OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.337.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>B_Em/BU OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set338" desc="P_Em/BU OC Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.338.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>P_Em/BU OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set356" desc="3I0_Em/BU EF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.356.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I0_Em/BU EF</Val>
              </DAI>
            </DOI>
            <DOI name="Set357" desc="T_Em/BU EF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.357.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_Em/BU EF</Val>
              </DAI>
            </DOI>
            <DOI name="Set358" desc="Curve_Em/BU EF Inv">
              <DAI name="setVal" sAddr="55.1.358.0" />
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>12</Val>
              </DAI>
              <DAI name="d">
                <Val>Curve_Em/BU EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set359" desc="3I0_Inv_Em/BU EF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.359.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I0_Inv_Em/BU EF</Val>
              </DAI>
            </DOI>
            <DOI name="Set360" desc="K_Em/BU EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.360.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>999.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>K_Em/BU EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set361" desc="A_Em/BU EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.361.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>A_Em/BU EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set362" desc="B_Em/BU EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.362.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>B_Em/BU EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set363" desc="P_Em/BU EF Inv">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.363.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>P_Em/BU EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set381" desc="I_STUB">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.381.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_STUB</Val>
              </DAI>
            </DOI>
            <DOI name="Set382" desc="T_STUB">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.382.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_STUB</Val>
              </DAI>
            </DOI>
            <DOI name="Set400" desc="I_SOTF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.400.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_SOTF</Val>
              </DAI>
            </DOI>
            <DOI name="Set401" desc="T_OC_SOTF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.401.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_OC_SOTF</Val>
              </DAI>
            </DOI>
            <DOI name="Set402" desc="3I0_SOTF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.402.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I0_SOTF</Val>
              </DAI>
            </DOI>
            <DOI name="Set403" desc="T_EF_SOTF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.403.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_EF_SOTF</Val>
              </DAI>
            </DOI>
            <DOI name="Set421" desc="I_OL Alarm">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.421.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_OL Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Set422" desc="T_OL Alarm">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.422.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>6000.</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_OL Alarm</Val>
              </DAI>
            </DOI>
            <DOI name="Set440" desc="U_OV1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.440.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>U_OV1</Val>
              </DAI>
            </DOI>
            <DOI name="Set441" desc="T_OV1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.441.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_OV1</Val>
              </DAI>
            </DOI>
            <DOI name="Set442" desc="U_OV2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.442.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>U_OV2</Val>
              </DAI>
            </DOI>
            <DOI name="Set443" desc="T_OV2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.443.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_OV2</Val>
              </DAI>
            </DOI>
            <DOI name="Set444" desc="Dropout_OV">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.444.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.90</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Dropout_OV</Val>
              </DAI>
            </DOI>
            <DOI name="Set462" desc="U_UV1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.462.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>U_UV1</Val>
              </DAI>
            </DOI>
            <DOI name="Set463" desc="T_UV1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.463.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_UV1</Val>
              </DAI>
            </DOI>
            <DOI name="Set464" desc="U_UV2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.464.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>5.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>U_UV2</Val>
              </DAI>
            </DOI>
            <DOI name="Set465" desc="T_UV2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.465.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_UV2</Val>
              </DAI>
            </DOI>
            <DOI name="Set466" desc="Dropout_UV">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.466.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>1</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Dropout_UV</Val>
              </DAI>
            </DOI>
            <DOI name="Set467" desc="I_UV_Chk">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.467.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_UV_Chk</Val>
              </DAI>
            </DOI>
            <DOI name="ICBF" desc="I_CBF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.485.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>I_CBF</Val>
              </DAI>
            </DOI>
            <DOI name="I0CBF" desc="3I0_CBF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.486.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I0_CBF</Val>
              </DAI>
            </DOI>
            <DOI name="Set487" desc="3I2_CBF">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.487.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.08</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>5</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>3I2_CBF</Val>
              </DAI>
            </DOI>
            <DOI name="Set488" desc="T_CBF1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.488.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>32.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_CBF1</Val>
              </DAI>
            </DOI>
            <DOI name="Set489" desc="T_CBF2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.489.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>32.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_CBF2</Val>
              </DAI>
            </DOI>
            <DOI name="Set528" desc="T_Dead Zone">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.528.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>32.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_Dead Zone</Val>
              </DAI>
            </DOI>
            <DOI name="Set550" desc="T_3P AR1">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.550.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_3P AR1</Val>
              </DAI>
            </DOI>
            <DOI name="Set551" desc="T_3P AR2">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.551.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_3P AR2</Val>
              </DAI>
            </DOI>
            <DOI name="Set552" desc="T_3P AR3">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.552.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_3P AR3</Val>
              </DAI>
            </DOI>
            <DOI name="Set553" desc="T_3P AR4">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.553.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_3P AR4</Val>
              </DAI>
            </DOI>
            <DOI name="Set554" desc="Angle_Syn Diff">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.554.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>80.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Angle_Syn Diff</Val>
              </DAI>
            </DOI>
            <DOI name="Set555" desc="U_Syn Diff">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.555.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>U_Syn Diff</Val>
              </DAI>
            </DOI>
            <DOI name="Set556" desc="Freq_Syn Diff">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.556.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.02</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Freq_Syn Diff</Val>
              </DAI>
            </DOI>
            <DOI name="Set557" desc="T_Action">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.557.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>500.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>-3</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_Action</Val>
              </DAI>
            </DOI>
            <DOI name="TReclaim" desc="T_Reclaim">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.558.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_Reclaim</Val>
              </DAI>
            </DOI>
            <DOI name="Set559" desc="T_CB Faulty">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.559.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_CB Faulty</Val>
              </DAI>
            </DOI>
            <DOI name="Set560" desc="Times_AR">
              <DAI name="setVal" sAddr="55.1.560.0" />
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>4</Val>
              </DAI>
              <DAI name="d">
                <Val>Times_AR</Val>
              </DAI>
            </DOI>
            <DOI name="Set561" desc="T_Syn Check">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.561.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_Syn Check</Val>
              </DAI>
            </DOI>
            <DOI name="Set562" desc="T_MaxSynExt">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.562.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_MaxSynExt</Val>
              </DAI>
            </DOI>
            <DOI name="Set563" desc="T_AR Reset">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.563.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>4</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>T_AR Reset</Val>
              </DAI>
            </DOI>
            <DOI name="Set564" desc="Umin_Syn">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.564.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>65.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Umin_Syn</Val>
              </DAI>
            </DOI>
            <DOI name="Set565" desc="Umax_Energ">
              <SDI name="setMag">
                <DAI name="f" sAddr="55.1.565.0" />
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>29</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Umax_Energ</Val>
              </DAI>
            </DOI>
            <DOI name="Set43" desc="VT_Line">
              <DAI name="setVal" sAddr="55.1.43.0" />
              <DAI name="d">
                <Val>VT_Line</Val>
              </DAI>
            </DOI>
            <DOI name="Set44" desc="AR Init By 2p">
              <DAI name="setVal" sAddr="55.1.44.0" />
              <DAI name="d">
                <Val>AR Init By 2p</Val>
              </DAI>
            </DOI>
            <DOI name="Set45" desc="AR Init By 3p">
              <DAI name="setVal" sAddr="55.1.45.0" />
              <DAI name="d">
                <Val>AR Init By 3p</Val>
              </DAI>
            </DOI>
            <DOI name="Set66" desc="Func_VT Fail">
              <DAI name="setVal" sAddr="55.1.66.0" />
              <DAI name="d">
                <Val>Func_VT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set67" desc="Solid Earth">
              <DAI name="setVal" sAddr="55.1.67.0" />
              <DAI name="d">
                <Val>Solid Earth</Val>
              </DAI>
            </DOI>
            <DOI name="Set88" desc="Func_CT Fail">
              <DAI name="setVal" sAddr="55.1.88.0" />
              <DAI name="d">
                <Val>Func_CT Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set225" desc="Func_Diff Curr">
              <DAI name="setVal" sAddr="55.1.225.0" />
              <DAI name="d">
                <Val>Func_Diff Curr</Val>
              </DAI>
            </DOI>
            <DOI name="Set226" desc="Func_Diff Curr Abrupt">
              <DAI name="setVal" sAddr="55.1.226.0" />
              <DAI name="d">
                <Val>Func_Diff Curr Abrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Set227" desc="Dual_Channel">
              <DAI name="setVal" sAddr="55.1.227.0" />
              <DAI name="d">
                <Val>Dual_Channel</Val>
              </DAI>
            </DOI>
            <DOI name="Set228" desc="Master Mode">
              <DAI name="setVal" sAddr="55.1.228.0" />
              <DAI name="d">
                <Val>Master Mode</Val>
              </DAI>
            </DOI>
            <DOI name="Set229" desc="Comp Capacitor Cur">
              <DAI name="setVal" sAddr="55.1.229.0" />
              <DAI name="d">
                <Val>Comp Capacitor Cur</Val>
              </DAI>
            </DOI>
            <DOI name="Set230" desc="Block Diff CT_Fail">
              <DAI name="setVal" sAddr="55.1.230.0" />
              <DAI name="d">
                <Val>Block Diff CT_Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set231" desc="Block 3Ph Diff CT_Fail">
              <DAI name="setVal" sAddr="55.1.231.0" />
              <DAI name="d">
                <Val>Block 3Ph Diff CT_Fail</Val>
              </DAI>
            </DOI>
            <DOI name="Set232" desc="Diff_Zero Init AR">
              <DAI name="setVal" sAddr="55.1.232.0" />
              <DAI name="d">
                <Val>Diff_Zero Init AR</Val>
              </DAI>
            </DOI>
            <DOI name="Set233" desc="Chan_A Ext_Clock">
              <DAI name="setVal" sAddr="55.1.233.0" />
              <DAI name="d">
                <Val>Chan_A Ext_Clock</Val>
              </DAI>
            </DOI>
            <DOI name="Set234" desc="Chan_A 64k Rate">
              <DAI name="setVal" sAddr="55.1.234.0" />
              <DAI name="d">
                <Val>Chan_A 64k Rate</Val>
              </DAI>
            </DOI>
            <DOI name="Set235" desc="Chan_B Ext_Clock">
              <DAI name="setVal" sAddr="55.1.235.0" />
              <DAI name="d">
                <Val>Chan_B Ext_Clock</Val>
              </DAI>
            </DOI>
            <DOI name="Set236" desc="Chan_B 64k Rate">
              <DAI name="setVal" sAddr="55.1.236.0" />
              <DAI name="d">
                <Val>Chan_B 64k Rate</Val>
              </DAI>
            </DOI>
            <DOI name="Set237" desc="Loop Test">
              <DAI name="setVal" sAddr="55.1.237.0" />
              <DAI name="d">
                <Val>Loop Test</Val>
              </DAI>
            </DOI>
            <DOI name="Set238" desc="DTT By Startup">
              <DAI name="setVal" sAddr="55.1.238.0" />
              <DAI name="d">
                <Val>DTT By Startup</Val>
              </DAI>
            </DOI>
            <DOI name="Set239" desc="DTT By Z2">
              <DAI name="setVal" sAddr="55.1.239.0" />
              <DAI name="d">
                <Val>DTT By Z2</Val>
              </DAI>
            </DOI>
            <DOI name="Set240" desc="DTT By Z3">
              <DAI name="setVal" sAddr="55.1.240.0" />
              <DAI name="d">
                <Val>DTT By Z3</Val>
              </DAI>
            </DOI>
            <DOI name="Set255" desc="Func_OC1">
              <DAI name="setVal" sAddr="55.1.255.0" />
              <DAI name="d">
                <Val>Func_OC1</Val>
              </DAI>
            </DOI>
            <DOI name="Set256" desc="OC1 Direction">
              <DAI name="setVal" sAddr="55.1.256.0" />
              <DAI name="d">
                <Val>OC1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="Set257" desc="OC1 Inrush Block">
              <DAI name="setVal" sAddr="55.1.257.0" />
              <DAI name="d">
                <Val>OC1 Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set258" desc="Func_OC2">
              <DAI name="setVal" sAddr="55.1.258.0" />
              <DAI name="d">
                <Val>Func_OC2</Val>
              </DAI>
            </DOI>
            <DOI name="Set259" desc="OC2 Direction">
              <DAI name="setVal" sAddr="55.1.259.0" />
              <DAI name="d">
                <Val>OC2 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="Set260" desc="OC2 Inrush Block">
              <DAI name="setVal" sAddr="55.1.260.0" />
              <DAI name="d">
                <Val>OC2 Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set261" desc="Func_OC Inv">
              <DAI name="setVal" sAddr="55.1.261.0" />
              <DAI name="d">
                <Val>Func_OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set262" desc="OC Inv Direction">
              <DAI name="setVal" sAddr="55.1.262.0" />
              <DAI name="d">
                <Val>OC Inv Direction</Val>
              </DAI>
            </DOI>
            <DOI name="Set263" desc="OC Inv Inrush Block">
              <DAI name="setVal" sAddr="55.1.263.0" />
              <DAI name="d">
                <Val>OC Inv Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set286" desc="Func_EF1">
              <DAI name="setVal" sAddr="55.1.286.0" />
              <DAI name="d">
                <Val>Func_EF1</Val>
              </DAI>
            </DOI>
            <DOI name="Set287" desc="EF1 Direction">
              <DAI name="setVal" sAddr="55.1.287.0" />
              <DAI name="d">
                <Val>EF1 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="Set288" desc="EF1 Inrush Block">
              <DAI name="setVal" sAddr="55.1.288.0" />
              <DAI name="d">
                <Val>EF1 Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set289" desc="Func_EF2">
              <DAI name="setVal" sAddr="55.1.289.0" />
              <DAI name="d">
                <Val>Func_EF2</Val>
              </DAI>
            </DOI>
            <DOI name="Set290" desc="EF2 Direction">
              <DAI name="setVal" sAddr="55.1.290.0" />
              <DAI name="d">
                <Val>EF2 Direction</Val>
              </DAI>
            </DOI>
            <DOI name="Set291" desc="EF2 Inrush Block">
              <DAI name="setVal" sAddr="55.1.291.0" />
              <DAI name="d">
                <Val>EF2 Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set292" desc="Func_EF Inv">
              <DAI name="setVal" sAddr="55.1.292.0" />
              <DAI name="d">
                <Val>Func_EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set293" desc="EF Inv Direction">
              <DAI name="setVal" sAddr="55.1.293.0" />
              <DAI name="d">
                <Val>EF Inv Direction</Val>
              </DAI>
            </DOI>
            <DOI name="Set294" desc="EF Inv Inrush Block">
              <DAI name="setVal" sAddr="55.1.294.0" />
              <DAI name="d">
                <Val>EF Inv Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set295" desc="EF U2/I2 Dir">
              <DAI name="setVal" sAddr="55.1.295.0" />
              <DAI name="d">
                <Val>EF U2/I2 Dir</Val>
              </DAI>
            </DOI>
            <DOI name="Set296" desc="EF1 Init AR">
              <DAI name="setVal" sAddr="55.1.296.0" />
              <DAI name="d">
                <Val>EF1 Init AR</Val>
              </DAI>
            </DOI>
            <DOI name="Set297" desc="EF2 Init AR">
              <DAI name="setVal" sAddr="55.1.297.0" />
              <DAI name="d">
                <Val>EF2 Init AR</Val>
              </DAI>
            </DOI>
            <DOI name="Set315" desc="Func_BU OC">
              <DAI name="setVal" sAddr="55.1.315.0" />
              <DAI name="d">
                <Val>Func_BU OC</Val>
              </DAI>
            </DOI>
            <DOI name="Set316" desc="Func_Em/BU OC">
              <DAI name="setVal" sAddr="55.1.316.0" />
              <DAI name="d">
                <Val>Func_Em/BU OC</Val>
              </DAI>
            </DOI>
            <DOI name="Set317" desc="Em/BU OC Inrush Block">
              <DAI name="setVal" sAddr="55.1.317.0" />
              <DAI name="d">
                <Val>Em/BU OC Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set318" desc="Func_Em/BU OC Inv">
              <DAI name="setVal" sAddr="55.1.318.0" />
              <DAI name="d">
                <Val>Func_Em/BU OC Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set319" desc="Em/BU OC Inv Inrush Block">
              <DAI name="setVal" sAddr="55.1.319.0" />
              <DAI name="d">
                <Val>Em/BU OC Inv Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set340" desc="Func_BU EF">
              <DAI name="setVal" sAddr="55.1.340.0" />
              <DAI name="d">
                <Val>Func_BU EF</Val>
              </DAI>
            </DOI>
            <DOI name="Set341" desc="Func_Em/BU EF">
              <DAI name="setVal" sAddr="55.1.341.0" />
              <DAI name="d">
                <Val>Func_Em/BU EF</Val>
              </DAI>
            </DOI>
            <DOI name="Set342" desc="Em/BU EF Inrush Block">
              <DAI name="setVal" sAddr="55.1.342.0" />
              <DAI name="d">
                <Val>Em/BU EF Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set343" desc="Func_Em/BU EF Inv">
              <DAI name="setVal" sAddr="55.1.343.0" />
              <DAI name="d">
                <Val>Func_Em/BU EF Inv</Val>
              </DAI>
            </DOI>
            <DOI name="Set344" desc="Em/BU EF Inv Inrush Block">
              <DAI name="setVal" sAddr="55.1.344.0" />
              <DAI name="d">
                <Val>Em/BU EF Inv Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set365" desc="Func_STUB">
              <DAI name="setVal" sAddr="55.1.365.0" />
              <DAI name="d">
                <Val>Func_STUB</Val>
              </DAI>
            </DOI>
            <DOI name="Set384" desc="Func_SOTF">
              <DAI name="setVal" sAddr="55.1.384.0" />
              <DAI name="d">
                <Val>Func_SOTF</Val>
              </DAI>
            </DOI>
            <DOI name="Set385" desc="SOTF Inrush Block">
              <DAI name="setVal" sAddr="55.1.385.0" />
              <DAI name="d">
                <Val>SOTF Inrush Block</Val>
              </DAI>
            </DOI>
            <DOI name="Set405" desc="Func_OL">
              <DAI name="setVal" sAddr="55.1.405.0" />
              <DAI name="d">
                <Val>Func_OL</Val>
              </DAI>
            </DOI>
            <DOI name="Set424" desc="Func_OV1">
              <DAI name="setVal" sAddr="55.1.424.0" />
              <DAI name="d">
                <Val>Func_OV1</Val>
              </DAI>
            </DOI>
            <DOI name="Set425" desc="OV1 Trip">
              <DAI name="setVal" sAddr="55.1.425.0" />
              <DAI name="d">
                <Val>OV1 Trip</Val>
              </DAI>
            </DOI>
            <DOI name="Set426" desc="Func_OV2">
              <DAI name="setVal" sAddr="55.1.426.0" />
              <DAI name="d">
                <Val>Func_OV2</Val>
              </DAI>
            </DOI>
            <DOI name="Set427" desc="OV2 Trip">
              <DAI name="setVal" sAddr="55.1.427.0" />
              <DAI name="d">
                <Val>OV2 Trip</Val>
              </DAI>
            </DOI>
            <DOI name="Set428" desc="OV Chk PE">
              <DAI name="setVal" sAddr="55.1.428.0" />
              <DAI name="d">
                <Val>OV Chk PE</Val>
              </DAI>
            </DOI>
            <DOI name="Set446" desc="Func_UV1">
              <DAI name="setVal" sAddr="55.1.446.0" />
              <DAI name="d">
                <Val>Func_UV1</Val>
              </DAI>
            </DOI>
            <DOI name="Set447" desc="UV1 Trip">
              <DAI name="setVal" sAddr="55.1.447.0" />
              <DAI name="d">
                <Val>UV1 Trip</Val>
              </DAI>
            </DOI>
            <DOI name="Set448" desc="Func_UV2">
              <DAI name="setVal" sAddr="55.1.448.0" />
              <DAI name="d">
                <Val>Func_UV2</Val>
              </DAI>
            </DOI>
            <DOI name="Set449" desc="UV2 Trip">
              <DAI name="setVal" sAddr="55.1.449.0" />
              <DAI name="d">
                <Val>UV2 Trip</Val>
              </DAI>
            </DOI>
            <DOI name="Set450" desc="UV Chk PE">
              <DAI name="setVal" sAddr="55.1.450.0" />
              <DAI name="d">
                <Val>UV Chk PE</Val>
              </DAI>
            </DOI>
            <DOI name="Set451" desc="UV Chk All Phase">
              <DAI name="setVal" sAddr="55.1.451.0" />
              <DAI name="d">
                <Val>UV Chk All Phase</Val>
              </DAI>
            </DOI>
            <DOI name="Set452" desc="UV Chk Current">
              <DAI name="setVal" sAddr="55.1.452.0" />
              <DAI name="d">
                <Val>UV Chk Current</Val>
              </DAI>
            </DOI>
            <DOI name="Set453" desc="UV Chk CB">
              <DAI name="setVal" sAddr="55.1.453.0" />
              <DAI name="d">
                <Val>UV Chk CB</Val>
              </DAI>
            </DOI>
            <DOI name="Set469" desc="Func_CBF">
              <DAI name="setVal" sAddr="55.1.469.0" />
              <DAI name="d">
                <Val>Func_CBF</Val>
              </DAI>
            </DOI>
            <DOI name="Set471" desc="CBF Chk 3I0/3I2">
              <DAI name="setVal" sAddr="55.1.471.0" />
              <DAI name="d">
                <Val>CBF Chk 3I0/3I2</Val>
              </DAI>
            </DOI>
            <DOI name="Set472" desc="CBF Chk CB Status">
              <DAI name="setVal" sAddr="55.1.472.0" />
              <DAI name="d">
                <Val>CBF Chk CB Status</Val>
              </DAI>
            </DOI>
            <DOI name="Set512" desc="Func_Dead Zone">
              <DAI name="setVal" sAddr="55.1.512.0" />
              <DAI name="d">
                <Val>Func_Dead Zone</Val>
              </DAI>
            </DOI>
            <DOI name="AR3pMode" desc="AR_3p mode">
              <DAI name="setVal" sAddr="55.1.535.0" />
              <DAI name="d">
                <Val>AR_3p mode</Val>
              </DAI>
            </DOI>
            <DOI name="Set537" desc="AR_Disable">
              <DAI name="setVal" sAddr="55.1.537.0" />
              <DAI name="d">
                <Val>AR_Disable</Val>
              </DAI>
            </DOI>
            <DOI name="Set538" desc="AR_Override">
              <DAI name="setVal" sAddr="55.1.538.0" />
              <DAI name="d">
                <Val>AR_Override</Val>
              </DAI>
            </DOI>
            <DOI name="Set539" desc="AR_EnergChkDLLB">
              <DAI name="setVal" sAddr="55.1.539.0" />
              <DAI name="d">
                <Val>AR_EnergChkDLLB</Val>
              </DAI>
            </DOI>
            <DOI name="Set540" desc="AR_EnergChkLLDB">
              <DAI name="setVal" sAddr="55.1.540.0" />
              <DAI name="d">
                <Val>AR_EnergChkLLDB</Val>
              </DAI>
            </DOI>
            <DOI name="Set541" desc="AR_EnergChkDLDB">
              <DAI name="setVal" sAddr="55.1.541.0" />
              <DAI name="d">
                <Val>AR_EnergChkDLDB</Val>
              </DAI>
            </DOI>
            <DOI name="Set542" desc="AR_Syn check">
              <DAI name="setVal" sAddr="55.1.542.0" />
              <DAI name="d">
                <Val>AR_Syn check</Val>
              </DAI>
            </DOI>
            <DOI name="Set546" desc="3P CBOpen Init AR">
              <DAI name="setVal" sAddr="55.1.546.0" />
              <DAI name="d">
                <Val>3P CBOpen Init AR</Val>
              </DAI>
            </DOI>
            <SettingControl numOfSGs="17" actSG="1" />
          </LN0>
          <LN inst="1" prefix="" desc="device" lnClass="LPHD" lnType="SF/CSC103N2/MEAS_LPHD">
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="80.1.2.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.1.2.2" />
              <DAI name="t" sAddr="80.1.2.3" />
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="Protection Action">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.3.2" />
              <DAI name="t" sAddr="70.2.3.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.3.2" />
              <DAI name="t" sAddr="75.2.3.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.3.2" />
              <DAI name="t" sAddr="80.2.3.3" />
            </DOI>
            <DOI name="Op" desc="Protection Action">
              <DAI name="general" sAddr="130.1.1.1" />
              <DAI name="q" sAddr="130.1.1.7" />
              <DAI name="t" sAddr="130.1.1.6" />
              <DAI name="phsA" sAddr="130.1.1.2" />
              <DAI name="phsB" sAddr="130.1.1.3" />
              <DAI name="phsC" sAddr="130.1.1.4" />
              <DAI name="d">
                <Val>Protection Action</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="Inrush Blk">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.4.2" />
              <DAI name="t" sAddr="70.2.4.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.4.2" />
              <DAI name="t" sAddr="75.2.4.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.4.2" />
              <DAI name="t" sAddr="80.2.4.3" />
            </DOI>
            <DOI name="Op" desc="Inrush Blk">
              <DAI name="general" sAddr="20.0.68.1" />
              <DAI name="q" sAddr="20.0.68.7" />
              <DAI name="t" sAddr="20.0.68.6" />
              <DAI name="phsA" sAddr="20.0.68.2" />
              <DAI name="phsB" sAddr="20.0.68.3" />
              <DAI name="phsC" sAddr="20.0.68.4" />
              <DAI name="d">
                <Val>Inrush Blk</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="STUB Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.5.2" />
              <DAI name="t" sAddr="70.2.5.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.5.2" />
              <DAI name="t" sAddr="75.2.5.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.5.2" />
              <DAI name="t" sAddr="80.2.5.3" />
            </DOI>
            <DOI name="Op" desc="STUB Trip">
              <DAI name="general" sAddr="20.0.69.1" />
              <DAI name="q" sAddr="20.0.69.7" />
              <DAI name="t" sAddr="20.0.69.6" />
              <DAI name="phsA" sAddr="20.0.69.2" />
              <DAI name="phsB" sAddr="20.0.69.3" />
              <DAI name="phsC" sAddr="20.0.69.4" />
              <DAI name="d">
                <Val>STUB Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="OV1 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.6.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.6.2" />
              <DAI name="t" sAddr="70.2.6.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.6.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.6.2" />
              <DAI name="t" sAddr="75.2.6.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.6.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.6.2" />
              <DAI name="t" sAddr="80.2.6.3" />
            </DOI>
            <DOI name="Op" desc="OV1 Trip">
              <DAI name="general" sAddr="20.0.70.1" />
              <DAI name="q" sAddr="20.0.70.7" />
              <DAI name="t" sAddr="20.0.70.6" />
              <DAI name="phsA" sAddr="20.0.70.2" />
              <DAI name="phsB" sAddr="20.0.70.3" />
              <DAI name="phsC" sAddr="20.0.70.4" />
              <DAI name="d">
                <Val>OV1 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="OV2 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.7.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.7.2" />
              <DAI name="t" sAddr="70.2.7.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.7.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.7.2" />
              <DAI name="t" sAddr="75.2.7.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.7.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.7.2" />
              <DAI name="t" sAddr="80.2.7.3" />
            </DOI>
            <DOI name="Op" desc="OV2 Trip">
              <DAI name="general" sAddr="20.0.71.1" />
              <DAI name="q" sAddr="20.0.71.7" />
              <DAI name="t" sAddr="20.0.71.6" />
              <DAI name="phsA" sAddr="20.0.71.2" />
              <DAI name="phsB" sAddr="20.0.71.3" />
              <DAI name="phsC" sAddr="20.0.71.4" />
              <DAI name="d">
                <Val>OV2 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="Dead Zone Init">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.8.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.8.2" />
              <DAI name="t" sAddr="70.2.8.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.8.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.8.2" />
              <DAI name="t" sAddr="75.2.8.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.8.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.8.2" />
              <DAI name="t" sAddr="80.2.8.3" />
            </DOI>
            <DOI name="Op" desc="Dead Zone Init">
              <DAI name="general" sAddr="20.0.80.1" />
              <DAI name="q" sAddr="20.0.80.7" />
              <DAI name="t" sAddr="20.0.80.6" />
              <DAI name="phsA" sAddr="20.0.80.2" />
              <DAI name="phsB" sAddr="20.0.80.3" />
              <DAI name="phsC" sAddr="20.0.80.4" />
              <DAI name="d">
                <Val>Dead Zone Init</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="Dead Zone Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.9.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.9.2" />
              <DAI name="t" sAddr="70.2.9.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.9.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.9.2" />
              <DAI name="t" sAddr="75.2.9.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.9.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.9.2" />
              <DAI name="t" sAddr="80.2.9.3" />
            </DOI>
            <DOI name="Op" desc="Dead Zone Trip">
              <DAI name="general" sAddr="20.0.81.1" />
              <DAI name="q" sAddr="20.0.81.7" />
              <DAI name="t" sAddr="20.0.81.6" />
              <DAI name="phsA" sAddr="20.0.81.2" />
              <DAI name="phsB" sAddr="20.0.81.3" />
              <DAI name="phsC" sAddr="20.0.81.4" />
              <DAI name="d">
                <Val>Dead Zone Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="Relay Reset">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.10.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.10.2" />
              <DAI name="t" sAddr="70.2.10.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.10.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.10.2" />
              <DAI name="t" sAddr="75.2.10.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.10.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.10.2" />
              <DAI name="t" sAddr="80.2.10.3" />
            </DOI>
            <DOI name="Op" desc="Relay Reset">
              <DAI name="general" sAddr="20.0.108.1" />
              <DAI name="q" sAddr="20.0.108.7" />
              <DAI name="t" sAddr="20.0.108.6" />
              <DAI name="phsA" sAddr="20.0.108.2" />
              <DAI name="phsB" sAddr="20.0.108.3" />
              <DAI name="phsC" sAddr="20.0.108.4" />
              <DAI name="d">
                <Val>Relay Reset</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="9" prefix="" lnClass="GAPC" lnType="SF/CSC103N2/PROT_GAPC_1" desc="BI SetGroup Mode">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.11.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.11.2" />
              <DAI name="t" sAddr="70.2.11.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.11.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.11.2" />
              <DAI name="t" sAddr="75.2.11.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.11.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.11.2" />
              <DAI name="t" sAddr="80.2.11.3" />
            </DOI>
            <DOI name="Op" desc="BI SetGroup Mode">
              <DAI name="general" sAddr="20.0.109.1" />
              <DAI name="q" sAddr="20.0.109.7" />
              <DAI name="t" sAddr="20.0.109.6" />
              <DAI name="phsA" sAddr="20.0.109.2" />
              <DAI name="phsB" sAddr="20.0.109.3" />
              <DAI name="phsC" sAddr="20.0.109.4" />
              <DAI name="d">
                <Val>BI SetGroup Mode</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="RFLO" lnType="SF/CSC103N2/PROT_RFLO_1" desc="FaultParam">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.12.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.12.2" />
              <DAI name="t" sAddr="70.2.12.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.12.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.12.2" />
              <DAI name="t" sAddr="75.2.12.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.12.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.12.2" />
              <DAI name="t" sAddr="80.2.12.3" />
            </DOI>
            <DOI name="FltDiskm" desc="FaultDistance(km)">
              <SDI name="mag">
                <DAI name="f" sAddr="150.1.1.40" />
              </SDI>
              <DAI name="q" sAddr="150.1.1.7" />
              <DAI name="t" sAddr="150.1.1.6" />
              <DAI name="d">
                <Val>FaultDistance(km)</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>2</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>3</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FltLoop" desc="FaultPhase">
              <DAI name="stVal" sAddr="170.1.1.41">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="170.1.1.7" />
              <DAI name="t" sAddr="170.1.1.6" />
              <DAI name="d">
                <Val>FaultPhase</Val>
              </DAI>
            </DOI>
            <DOI name="FltAmp">
              <SDI name="phsA" desc="FaultCurrentIa">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="210.1.1.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="210.1.1.7" />
                <DAI name="t" sAddr="210.1.1.6" />
                <DAI name="d">
                  <Val>FaultCurrentIa</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="FaultCurrentIb">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="210.1.2.2" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="210.1.2.7" />
                <DAI name="t" sAddr="210.1.2.6" />
                <DAI name="d">
                  <Val>FaultCurrentIb</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="FaultCurrentIc">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="210.1.3.3" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="210.1.3.7" />
                <DAI name="t" sAddr="210.1.3.6" />
                <DAI name="d">
                  <Val>FaultCurrentIc</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="PTRC" lnType="SF/CSC103N2/PROT_PTRC_1" desc="Relay Startup">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.13.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.13.2" />
              <DAI name="t" sAddr="70.2.13.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.13.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.13.2" />
              <DAI name="t" sAddr="75.2.13.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.13.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.13.2" />
              <DAI name="t" sAddr="80.2.13.3" />
            </DOI>
            <DOI name="Str" desc="Relay Startup">
              <DAI name="general" sAddr="20.0.1.1" />
              <DAI name="q" sAddr="20.0.1.7" />
              <DAI name="t" sAddr="20.0.1.6" />
              <DAI name="phsA" sAddr="20.0.1.2" />
              <DAI name="phsB" sAddr="20.0.1.3" />
              <DAI name="phsC" sAddr="20.0.1.4" />
              <DAI name="d">
                <Val>Relay Startup</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="PTRC" lnType="SF/CSC103N2/PROT_PTRC_1" desc="3I0 Startup">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.14.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.14.2" />
              <DAI name="t" sAddr="70.2.14.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.14.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.14.2" />
              <DAI name="t" sAddr="75.2.14.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.14.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.14.2" />
              <DAI name="t" sAddr="80.2.14.3" />
            </DOI>
            <DOI name="Str" desc="3I0 Startup">
              <DAI name="general" sAddr="20.0.3.1" />
              <DAI name="q" sAddr="20.0.3.7" />
              <DAI name="t" sAddr="20.0.3.6" />
              <DAI name="phsA" sAddr="20.0.3.2" />
              <DAI name="phsB" sAddr="20.0.3.3" />
              <DAI name="phsC" sAddr="20.0.3.4" />
              <DAI name="d">
                <Val>3I0 Startup</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="" lnClass="PTRC" lnType="SF/CSC103N2/PROT_PTRC_1" desc="BI Change">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.15.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.15.2" />
              <DAI name="t" sAddr="70.2.15.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.15.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.15.2" />
              <DAI name="t" sAddr="75.2.15.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.15.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.15.2" />
              <DAI name="t" sAddr="80.2.15.3" />
            </DOI>
            <DOI name="Op" desc="BI Change">
              <DAI name="general" sAddr="20.0.5.1" />
              <DAI name="q" sAddr="20.0.5.7" />
              <DAI name="t" sAddr="20.0.5.6" />
              <DAI name="phsA" sAddr="20.0.5.2" />
              <DAI name="phsB" sAddr="20.0.5.3" />
              <DAI name="phsC" sAddr="20.0.5.4" />
              <DAI name="d">
                <Val>BI Change</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="10" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Trip Blk AR(3T)">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.16.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.16.2" />
              <DAI name="t" sAddr="70.2.16.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.16.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.16.2" />
              <DAI name="t" sAddr="75.2.16.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.16.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.16.2" />
              <DAI name="t" sAddr="80.2.16.3" />
            </DOI>
            <DOI name="Op" desc="Trip Blk AR(3T)">
              <DAI name="general" sAddr="20.0.16.1" />
              <DAI name="q" sAddr="20.0.16.7" />
              <DAI name="t" sAddr="20.0.16.6" />
              <DAI name="phsA" sAddr="20.0.16.2" />
              <DAI name="phsB" sAddr="20.0.16.3" />
              <DAI name="phsC" sAddr="20.0.16.4" />
              <DAI name="d">
                <Val>Trip Blk AR(3T)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="26" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Curr Diff Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.17.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.17.2" />
              <DAI name="t" sAddr="70.2.17.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.17.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.17.2" />
              <DAI name="t" sAddr="75.2.17.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.17.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.17.2" />
              <DAI name="t" sAddr="80.2.17.3" />
            </DOI>
            <DOI name="Op" desc="Curr Diff Trip">
              <DAI name="general" sAddr="20.0.34.1" />
              <DAI name="q" sAddr="20.0.34.7" />
              <DAI name="t" sAddr="20.0.34.6" />
              <DAI name="phsA" sAddr="20.0.34.2" />
              <DAI name="phsB" sAddr="20.0.34.3" />
              <DAI name="phsC" sAddr="20.0.34.4" />
              <DAI name="d">
                <Val>Curr Diff Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="27" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Zero Diff Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.18.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.18.2" />
              <DAI name="t" sAddr="70.2.18.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.18.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.18.2" />
              <DAI name="t" sAddr="75.2.18.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.18.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.18.2" />
              <DAI name="t" sAddr="80.2.18.3" />
            </DOI>
            <DOI name="Op" desc="Zero Diff Trip">
              <DAI name="general" sAddr="20.0.35.1" />
              <DAI name="q" sAddr="20.0.35.7" />
              <DAI name="t" sAddr="20.0.35.6" />
              <DAI name="phsA" sAddr="20.0.35.2" />
              <DAI name="phsB" sAddr="20.0.35.3" />
              <DAI name="phsC" sAddr="20.0.35.4" />
              <DAI name="d">
                <Val>Zero Diff Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="28" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Curr Diff Evol">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.19.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.19.2" />
              <DAI name="t" sAddr="70.2.19.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.19.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.19.2" />
              <DAI name="t" sAddr="75.2.19.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.19.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.19.2" />
              <DAI name="t" sAddr="80.2.19.3" />
            </DOI>
            <DOI name="Op" desc="Curr Diff Evol">
              <DAI name="general" sAddr="20.0.36.1" />
              <DAI name="q" sAddr="20.0.36.7" />
              <DAI name="t" sAddr="20.0.36.6" />
              <DAI name="phsA" sAddr="20.0.36.2" />
              <DAI name="phsB" sAddr="20.0.36.3" />
              <DAI name="phsC" sAddr="20.0.36.4" />
              <DAI name="d">
                <Val>Curr Diff Evol</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="29" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="DTT">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.20.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.20.2" />
              <DAI name="t" sAddr="70.2.20.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.20.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.20.2" />
              <DAI name="t" sAddr="75.2.20.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.20.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.20.2" />
              <DAI name="t" sAddr="80.2.20.3" />
            </DOI>
            <DOI name="Op" desc="DTT">
              <DAI name="general" sAddr="20.0.37.1" />
              <DAI name="q" sAddr="20.0.37.7" />
              <DAI name="t" sAddr="20.0.37.6" />
              <DAI name="phsA" sAddr="20.0.37.2" />
              <DAI name="phsB" sAddr="20.0.37.3" />
              <DAI name="phsC" sAddr="20.0.37.4" />
              <DAI name="d">
                <Val>DTT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="30" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Tele_Trans1 OPTD">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.21.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.21.2" />
              <DAI name="t" sAddr="70.2.21.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.21.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.21.2" />
              <DAI name="t" sAddr="75.2.21.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.21.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.21.2" />
              <DAI name="t" sAddr="80.2.21.3" />
            </DOI>
            <DOI name="Op" desc="Tele_Trans1 OPTD">
              <DAI name="general" sAddr="20.0.38.1" />
              <DAI name="q" sAddr="20.0.38.7" />
              <DAI name="t" sAddr="20.0.38.6" />
              <DAI name="phsA" sAddr="20.0.38.2" />
              <DAI name="phsB" sAddr="20.0.38.3" />
              <DAI name="phsC" sAddr="20.0.38.4" />
              <DAI name="d">
                <Val>Tele_Trans1 OPTD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="31" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Tele_Trans2 OPTD">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.22.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.22.2" />
              <DAI name="t" sAddr="70.2.22.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.22.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.22.2" />
              <DAI name="t" sAddr="75.2.22.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.22.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.22.2" />
              <DAI name="t" sAddr="80.2.22.3" />
            </DOI>
            <DOI name="Op" desc="Tele_Trans2 OPTD">
              <DAI name="general" sAddr="20.0.39.1" />
              <DAI name="q" sAddr="20.0.39.7" />
              <DAI name="t" sAddr="20.0.39.6" />
              <DAI name="phsA" sAddr="20.0.39.2" />
              <DAI name="phsB" sAddr="20.0.39.3" />
              <DAI name="phsC" sAddr="20.0.39.4" />
              <DAI name="d">
                <Val>Tele_Trans2 OPTD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="32" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Tele_Trans1 Drop">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.23.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.23.2" />
              <DAI name="t" sAddr="70.2.23.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.23.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.23.2" />
              <DAI name="t" sAddr="75.2.23.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.23.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.23.2" />
              <DAI name="t" sAddr="80.2.23.3" />
            </DOI>
            <DOI name="Op" desc="Tele_Trans1 Drop">
              <DAI name="general" sAddr="20.0.40.1" />
              <DAI name="q" sAddr="20.0.40.7" />
              <DAI name="t" sAddr="20.0.40.6" />
              <DAI name="phsA" sAddr="20.0.40.2" />
              <DAI name="phsB" sAddr="20.0.40.3" />
              <DAI name="phsC" sAddr="20.0.40.4" />
              <DAI name="d">
                <Val>Tele_Trans1 Drop</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="33" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Tele_Trans2 Drop">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.24.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.24.2" />
              <DAI name="t" sAddr="70.2.24.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.24.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.24.2" />
              <DAI name="t" sAddr="75.2.24.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.24.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.24.2" />
              <DAI name="t" sAddr="80.2.24.3" />
            </DOI>
            <DOI name="Op" desc="Tele_Trans2 Drop">
              <DAI name="general" sAddr="20.0.41.1" />
              <DAI name="q" sAddr="20.0.41.7" />
              <DAI name="t" sAddr="20.0.41.6" />
              <DAI name="phsA" sAddr="20.0.41.2" />
              <DAI name="phsB" sAddr="20.0.41.3" />
              <DAI name="phsC" sAddr="20.0.41.4" />
              <DAI name="d">
                <Val>Tele_Trans2 Drop</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="34" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="WeakInfeed Init">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.25.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.25.2" />
              <DAI name="t" sAddr="70.2.25.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.25.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.25.2" />
              <DAI name="t" sAddr="75.2.25.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.25.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.25.2" />
              <DAI name="t" sAddr="80.2.25.3" />
            </DOI>
            <DOI name="Op" desc="WeakInfeed Init">
              <DAI name="general" sAddr="20.0.42.1" />
              <DAI name="q" sAddr="20.0.42.7" />
              <DAI name="t" sAddr="20.0.42.6" />
              <DAI name="phsA" sAddr="20.0.42.2" />
              <DAI name="phsB" sAddr="20.0.42.3" />
              <DAI name="phsC" sAddr="20.0.42.4" />
              <DAI name="d">
                <Val>WeakInfeed Init</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="35" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="OppositeEnd Init">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.26.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.26.2" />
              <DAI name="t" sAddr="70.2.26.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.26.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.26.2" />
              <DAI name="t" sAddr="75.2.26.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.26.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.26.2" />
              <DAI name="t" sAddr="80.2.26.3" />
            </DOI>
            <DOI name="Op" desc="OppositeEnd Init">
              <DAI name="general" sAddr="20.0.43.1" />
              <DAI name="q" sAddr="20.0.43.7" />
              <DAI name="t" sAddr="20.0.43.6" />
              <DAI name="phsA" sAddr="20.0.43.2" />
              <DAI name="phsB" sAddr="20.0.43.3" />
              <DAI name="phsC" sAddr="20.0.43.4" />
              <DAI name="d">
                <Val>OppositeEnd Init</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="36" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="3Ph Diff_Curr">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.27.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.27.2" />
              <DAI name="t" sAddr="70.2.27.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.27.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.27.2" />
              <DAI name="t" sAddr="75.2.27.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.27.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.27.2" />
              <DAI name="t" sAddr="80.2.27.3" />
            </DOI>
            <DOI name="Op" desc="3Ph Diff_Curr">
              <DAI name="general" sAddr="20.0.44.1" />
              <DAI name="q" sAddr="20.0.44.7" />
              <DAI name="t" sAddr="20.0.44.6" />
              <DAI name="phsA" sAddr="20.0.44.2" />
              <DAI name="phsB" sAddr="20.0.44.3" />
              <DAI name="phsC" sAddr="20.0.44.4" />
              <DAI name="d">
                <Val>3Ph Diff_Curr</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="37" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="3PH Res_Curr">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.28.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.28.2" />
              <DAI name="t" sAddr="70.2.28.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.28.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.28.2" />
              <DAI name="t" sAddr="75.2.28.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.28.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.28.2" />
              <DAI name="t" sAddr="80.2.28.3" />
            </DOI>
            <DOI name="Op" desc="3PH Res_Curr">
              <DAI name="general" sAddr="20.0.45.1" />
              <DAI name="q" sAddr="20.0.45.7" />
              <DAI name="t" sAddr="20.0.45.6" />
              <DAI name="phsA" sAddr="20.0.45.2" />
              <DAI name="phsB" sAddr="20.0.45.3" />
              <DAI name="phsC" sAddr="20.0.45.4" />
              <DAI name="d">
                <Val>3PH Res_Curr</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="38" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="BI_DTT">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.29.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.29.2" />
              <DAI name="t" sAddr="70.2.29.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.29.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.29.2" />
              <DAI name="t" sAddr="75.2.29.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.29.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.29.2" />
              <DAI name="t" sAddr="80.2.29.3" />
            </DOI>
            <DOI name="Op" desc="BI_DTT">
              <DAI name="general" sAddr="20.0.46.1" />
              <DAI name="q" sAddr="20.0.46.7" />
              <DAI name="t" sAddr="20.0.46.6" />
              <DAI name="phsA" sAddr="20.0.46.2" />
              <DAI name="phsB" sAddr="20.0.46.3" />
              <DAI name="phsC" sAddr="20.0.46.4" />
              <DAI name="d">
                <Val>BI_DTT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="39" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="BI_Tele_Trans1">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.30.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.30.2" />
              <DAI name="t" sAddr="70.2.30.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.30.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.30.2" />
              <DAI name="t" sAddr="75.2.30.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.30.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.30.2" />
              <DAI name="t" sAddr="80.2.30.3" />
            </DOI>
            <DOI name="Op" desc="BI_Tele_Trans1">
              <DAI name="general" sAddr="20.0.47.1" />
              <DAI name="q" sAddr="20.0.47.7" />
              <DAI name="t" sAddr="20.0.47.6" />
              <DAI name="phsA" sAddr="20.0.47.2" />
              <DAI name="phsB" sAddr="20.0.47.3" />
              <DAI name="phsC" sAddr="20.0.47.4" />
              <DAI name="d">
                <Val>BI_Tele_Trans1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="40" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="BI_Tele_Trans2">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.31.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.31.2" />
              <DAI name="t" sAddr="70.2.31.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.31.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.31.2" />
              <DAI name="t" sAddr="75.2.31.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.31.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.31.2" />
              <DAI name="t" sAddr="80.2.31.3" />
            </DOI>
            <DOI name="Op" desc="BI_Tele_Trans2">
              <DAI name="general" sAddr="20.0.48.1" />
              <DAI name="q" sAddr="20.0.48.7" />
              <DAI name="t" sAddr="20.0.48.6" />
              <DAI name="phsA" sAddr="20.0.48.2" />
              <DAI name="phsB" sAddr="20.0.48.3" />
              <DAI name="phsC" sAddr="20.0.48.4" />
              <DAI name="d">
                <Val>BI_Tele_Trans2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="41" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="OppositeEnd Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.32.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.32.2" />
              <DAI name="t" sAddr="70.2.32.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.32.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.32.2" />
              <DAI name="t" sAddr="75.2.32.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.32.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.32.2" />
              <DAI name="t" sAddr="80.2.32.3" />
            </DOI>
            <DOI name="Op" desc="OppositeEnd Trip">
              <DAI name="general" sAddr="20.0.49.1" />
              <DAI name="q" sAddr="20.0.49.7" />
              <DAI name="t" sAddr="20.0.49.6" />
              <DAI name="phsA" sAddr="20.0.49.2" />
              <DAI name="phsB" sAddr="20.0.49.3" />
              <DAI name="phsC" sAddr="20.0.49.4" />
              <DAI name="d">
                <Val>OppositeEnd Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="42" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Sample No_Syn">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.33.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.33.2" />
              <DAI name="t" sAddr="70.2.33.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.33.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.33.2" />
              <DAI name="t" sAddr="75.2.33.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.33.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.33.2" />
              <DAI name="t" sAddr="80.2.33.3" />
            </DOI>
            <DOI name="Op" desc="Sample No_Syn">
              <DAI name="general" sAddr="20.0.50.1" />
              <DAI name="q" sAddr="20.0.50.7" />
              <DAI name="t" sAddr="20.0.50.6" />
              <DAI name="phsA" sAddr="20.0.50.2" />
              <DAI name="phsB" sAddr="20.0.50.3" />
              <DAI name="phsC" sAddr="20.0.50.4" />
              <DAI name="d">
                <Val>Sample No_Syn</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="43" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Sample Syn OK">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.34.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.34.2" />
              <DAI name="t" sAddr="70.2.34.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.34.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.34.2" />
              <DAI name="t" sAddr="75.2.34.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.34.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.34.2" />
              <DAI name="t" sAddr="80.2.34.3" />
            </DOI>
            <DOI name="Op" desc="Sample Syn OK">
              <DAI name="general" sAddr="20.0.51.1" />
              <DAI name="q" sAddr="20.0.51.7" />
              <DAI name="t" sAddr="20.0.51.6" />
              <DAI name="phsA" sAddr="20.0.51.2" />
              <DAI name="phsB" sAddr="20.0.51.3" />
              <DAI name="phsC" sAddr="20.0.51.4" />
              <DAI name="d">
                <Val>Sample Syn OK</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="44" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Channel A Data">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.35.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.35.2" />
              <DAI name="t" sAddr="70.2.35.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.35.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.35.2" />
              <DAI name="t" sAddr="75.2.35.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.35.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.35.2" />
              <DAI name="t" sAddr="80.2.35.3" />
            </DOI>
            <DOI name="Op" desc="Channel A Data">
              <DAI name="general" sAddr="20.0.52.1" />
              <DAI name="q" sAddr="20.0.52.7" />
              <DAI name="t" sAddr="20.0.52.6" />
              <DAI name="phsA" sAddr="20.0.52.2" />
              <DAI name="phsB" sAddr="20.0.52.3" />
              <DAI name="phsC" sAddr="20.0.52.4" />
              <DAI name="d">
                <Val>Channel A Data</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="45" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Channel B Data">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.36.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.36.2" />
              <DAI name="t" sAddr="70.2.36.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.36.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.36.2" />
              <DAI name="t" sAddr="75.2.36.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.36.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.36.2" />
              <DAI name="t" sAddr="80.2.36.3" />
            </DOI>
            <DOI name="Op" desc="Channel B Data">
              <DAI name="general" sAddr="20.0.53.1" />
              <DAI name="q" sAddr="20.0.53.7" />
              <DAI name="t" sAddr="20.0.53.6" />
              <DAI name="phsA" sAddr="20.0.53.2" />
              <DAI name="phsB" sAddr="20.0.53.3" />
              <DAI name="phsC" sAddr="20.0.53.4" />
              <DAI name="d">
                <Val>Channel B Data</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="46" prefix="" lnClass="PDIF" lnType="SF/CSC103N2/PROT_PDIF_1" desc="Curr Diff SOTF">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.37.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.37.2" />
              <DAI name="t" sAddr="70.2.37.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.37.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.37.2" />
              <DAI name="t" sAddr="75.2.37.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.37.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.37.2" />
              <DAI name="t" sAddr="80.2.37.3" />
            </DOI>
            <DOI name="Op" desc="Curr Diff SOTF">
              <DAI name="general" sAddr="20.0.54.1" />
              <DAI name="q" sAddr="20.0.54.7" />
              <DAI name="t" sAddr="20.0.54.6" />
              <DAI name="phsA" sAddr="20.0.54.2" />
              <DAI name="phsB" sAddr="20.0.54.3" />
              <DAI name="phsC" sAddr="20.0.54.4" />
              <DAI name="d">
                <Val>Curr Diff SOTF</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="EF1 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.38.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.38.2" />
              <DAI name="t" sAddr="70.2.38.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.38.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.38.2" />
              <DAI name="t" sAddr="75.2.38.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.38.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.38.2" />
              <DAI name="t" sAddr="80.2.38.3" />
            </DOI>
            <DOI name="Op" desc="EF1 Trip">
              <DAI name="general" sAddr="20.0.55.1" />
              <DAI name="q" sAddr="20.0.55.7" />
              <DAI name="t" sAddr="20.0.55.6" />
              <DAI name="phsA" sAddr="20.0.55.2" />
              <DAI name="phsB" sAddr="20.0.55.3" />
              <DAI name="phsC" sAddr="20.0.55.4" />
              <DAI name="d">
                <Val>EF1 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="EF2 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.39.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.39.2" />
              <DAI name="t" sAddr="70.2.39.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.39.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.39.2" />
              <DAI name="t" sAddr="75.2.39.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.39.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.39.2" />
              <DAI name="t" sAddr="80.2.39.3" />
            </DOI>
            <DOI name="Op" desc="EF2 Trip">
              <DAI name="general" sAddr="20.0.56.1" />
              <DAI name="q" sAddr="20.0.56.7" />
              <DAI name="t" sAddr="20.0.56.6" />
              <DAI name="phsA" sAddr="20.0.56.2" />
              <DAI name="phsB" sAddr="20.0.56.3" />
              <DAI name="phsC" sAddr="20.0.56.4" />
              <DAI name="d">
                <Val>EF2 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="EF Inv Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.40.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.40.2" />
              <DAI name="t" sAddr="70.2.40.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.40.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.40.2" />
              <DAI name="t" sAddr="75.2.40.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.40.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.40.2" />
              <DAI name="t" sAddr="80.2.40.3" />
            </DOI>
            <DOI name="Op" desc="EF Inv Trip">
              <DAI name="general" sAddr="20.0.57.1" />
              <DAI name="q" sAddr="20.0.57.7" />
              <DAI name="t" sAddr="20.0.57.6" />
              <DAI name="phsA" sAddr="20.0.57.2" />
              <DAI name="phsB" sAddr="20.0.57.3" />
              <DAI name="phsC" sAddr="20.0.57.4" />
              <DAI name="d">
                <Val>EF Inv Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="EF SOTF Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.41.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.41.2" />
              <DAI name="t" sAddr="70.2.41.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.41.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.41.2" />
              <DAI name="t" sAddr="75.2.41.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.41.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.41.2" />
              <DAI name="t" sAddr="80.2.41.3" />
            </DOI>
            <DOI name="Op" desc="EF SOTF Trip">
              <DAI name="general" sAddr="20.0.58.1" />
              <DAI name="q" sAddr="20.0.58.7" />
              <DAI name="t" sAddr="20.0.58.6" />
              <DAI name="phsA" sAddr="20.0.58.2" />
              <DAI name="phsB" sAddr="20.0.58.3" />
              <DAI name="phsC" sAddr="20.0.58.4" />
              <DAI name="d">
                <Val>EF SOTF Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="Em/Bu EF Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.42.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.42.2" />
              <DAI name="t" sAddr="70.2.42.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.42.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.42.2" />
              <DAI name="t" sAddr="75.2.42.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.42.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.42.2" />
              <DAI name="t" sAddr="80.2.42.3" />
            </DOI>
            <DOI name="Op" desc="Em/Bu EF Trip">
              <DAI name="general" sAddr="20.0.59.1" />
              <DAI name="q" sAddr="20.0.59.7" />
              <DAI name="t" sAddr="20.0.59.6" />
              <DAI name="phsA" sAddr="20.0.59.2" />
              <DAI name="phsB" sAddr="20.0.59.3" />
              <DAI name="phsC" sAddr="20.0.59.4" />
              <DAI name="d">
                <Val>Em/Bu EF Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="Em/Bu EFInv Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.43.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.43.2" />
              <DAI name="t" sAddr="70.2.43.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.43.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.43.2" />
              <DAI name="t" sAddr="75.2.43.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.43.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.43.2" />
              <DAI name="t" sAddr="80.2.43.3" />
            </DOI>
            <DOI name="Op" desc="Em/Bu EFInv Trip">
              <DAI name="general" sAddr="20.0.60.1" />
              <DAI name="q" sAddr="20.0.60.7" />
              <DAI name="t" sAddr="20.0.60.6" />
              <DAI name="phsA" sAddr="20.0.60.2" />
              <DAI name="phsB" sAddr="20.0.60.3" />
              <DAI name="phsC" sAddr="20.0.60.4" />
              <DAI name="d">
                <Val>Em/Bu EFInv Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="OC Startup">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.44.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.44.2" />
              <DAI name="t" sAddr="70.2.44.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.44.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.44.2" />
              <DAI name="t" sAddr="75.2.44.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.44.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.44.2" />
              <DAI name="t" sAddr="80.2.44.3" />
            </DOI>
            <DOI name="Str" desc="OC Startup">
              <DAI name="general" sAddr="20.0.61.1" />
              <DAI name="q" sAddr="20.0.61.7" />
              <DAI name="t" sAddr="20.0.61.6" />
              <DAI name="phsA" sAddr="20.0.61.2" />
              <DAI name="phsB" sAddr="20.0.61.3" />
              <DAI name="phsC" sAddr="20.0.61.4" />
              <DAI name="d">
                <Val>OC Startup</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="OC1 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.45.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.45.2" />
              <DAI name="t" sAddr="70.2.45.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.45.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.45.2" />
              <DAI name="t" sAddr="75.2.45.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.45.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.45.2" />
              <DAI name="t" sAddr="80.2.45.3" />
            </DOI>
            <DOI name="Op" desc="OC1 Trip">
              <DAI name="general" sAddr="20.0.62.1" />
              <DAI name="q" sAddr="20.0.62.7" />
              <DAI name="t" sAddr="20.0.62.6" />
              <DAI name="phsA" sAddr="20.0.62.2" />
              <DAI name="phsB" sAddr="20.0.62.3" />
              <DAI name="phsC" sAddr="20.0.62.4" />
              <DAI name="d">
                <Val>OC1 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="9" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="OC2 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.46.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.46.2" />
              <DAI name="t" sAddr="70.2.46.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.46.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.46.2" />
              <DAI name="t" sAddr="75.2.46.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.46.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.46.2" />
              <DAI name="t" sAddr="80.2.46.3" />
            </DOI>
            <DOI name="Op" desc="OC2 Trip">
              <DAI name="general" sAddr="20.0.63.1" />
              <DAI name="q" sAddr="20.0.63.7" />
              <DAI name="t" sAddr="20.0.63.6" />
              <DAI name="phsA" sAddr="20.0.63.2" />
              <DAI name="phsB" sAddr="20.0.63.3" />
              <DAI name="phsC" sAddr="20.0.63.4" />
              <DAI name="d">
                <Val>OC2 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="10" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="OC Inv Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.47.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.47.2" />
              <DAI name="t" sAddr="70.2.47.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.47.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.47.2" />
              <DAI name="t" sAddr="75.2.47.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.47.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.47.2" />
              <DAI name="t" sAddr="80.2.47.3" />
            </DOI>
            <DOI name="Op" desc="OC Inv Trip">
              <DAI name="general" sAddr="20.0.64.1" />
              <DAI name="q" sAddr="20.0.64.7" />
              <DAI name="t" sAddr="20.0.64.6" />
              <DAI name="phsA" sAddr="20.0.64.2" />
              <DAI name="phsB" sAddr="20.0.64.3" />
              <DAI name="phsC" sAddr="20.0.64.4" />
              <DAI name="d">
                <Val>OC Inv Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="11" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="OC SOTF Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.48.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.48.2" />
              <DAI name="t" sAddr="70.2.48.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.48.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.48.2" />
              <DAI name="t" sAddr="75.2.48.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.48.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.48.2" />
              <DAI name="t" sAddr="80.2.48.3" />
            </DOI>
            <DOI name="Op" desc="OC SOTF Trip">
              <DAI name="general" sAddr="20.0.65.1" />
              <DAI name="q" sAddr="20.0.65.7" />
              <DAI name="t" sAddr="20.0.65.6" />
              <DAI name="phsA" sAddr="20.0.65.2" />
              <DAI name="phsB" sAddr="20.0.65.3" />
              <DAI name="phsC" sAddr="20.0.65.4" />
              <DAI name="d">
                <Val>OC SOTF Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="12" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="Em/Bu OC Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.49.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.49.2" />
              <DAI name="t" sAddr="70.2.49.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.49.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.49.2" />
              <DAI name="t" sAddr="75.2.49.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.49.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.49.2" />
              <DAI name="t" sAddr="80.2.49.3" />
            </DOI>
            <DOI name="Op" desc="Em/Bu OC Trip">
              <DAI name="general" sAddr="20.0.66.1" />
              <DAI name="q" sAddr="20.0.66.7" />
              <DAI name="t" sAddr="20.0.66.6" />
              <DAI name="phsA" sAddr="20.0.66.2" />
              <DAI name="phsB" sAddr="20.0.66.3" />
              <DAI name="phsC" sAddr="20.0.66.4" />
              <DAI name="d">
                <Val>Em/Bu OC Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="13" prefix="" lnClass="PTOC" lnType="SF/CSC103N2/PROT_PTOC_1" desc="Em/Bu OCInv Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.50.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.50.2" />
              <DAI name="t" sAddr="70.2.50.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.50.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.50.2" />
              <DAI name="t" sAddr="75.2.50.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.50.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.50.2" />
              <DAI name="t" sAddr="80.2.50.3" />
            </DOI>
            <DOI name="Op" desc="Em/Bu OCInv Trip">
              <DAI name="general" sAddr="20.0.67.1" />
              <DAI name="q" sAddr="20.0.67.7" />
              <DAI name="t" sAddr="20.0.67.6" />
              <DAI name="phsA" sAddr="20.0.67.2" />
              <DAI name="phsB" sAddr="20.0.67.3" />
              <DAI name="phsC" sAddr="20.0.67.4" />
              <DAI name="d">
                <Val>Em/Bu OCInv Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="PTUV" lnType="SF/CSC103N2/PROT_PTUV_1" desc="UV1 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.51.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.51.2" />
              <DAI name="t" sAddr="70.2.51.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.51.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.51.2" />
              <DAI name="t" sAddr="75.2.51.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.51.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.51.2" />
              <DAI name="t" sAddr="80.2.51.3" />
            </DOI>
            <DOI name="Op" desc="UV1 Trip">
              <DAI name="general" sAddr="20.0.72.1" />
              <DAI name="q" sAddr="20.0.72.7" />
              <DAI name="t" sAddr="20.0.72.6" />
              <DAI name="phsA" sAddr="20.0.72.2" />
              <DAI name="phsB" sAddr="20.0.72.3" />
              <DAI name="phsC" sAddr="20.0.72.4" />
              <DAI name="d">
                <Val>UV1 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="PTUV" lnType="SF/CSC103N2/PROT_PTUV_1" desc="UV2 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.52.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.52.2" />
              <DAI name="t" sAddr="70.2.52.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.52.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.52.2" />
              <DAI name="t" sAddr="75.2.52.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.52.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.52.2" />
              <DAI name="t" sAddr="80.2.52.3" />
            </DOI>
            <DOI name="Op" desc="UV2 Trip">
              <DAI name="general" sAddr="20.0.73.1" />
              <DAI name="q" sAddr="20.0.73.7" />
              <DAI name="t" sAddr="20.0.73.6" />
              <DAI name="phsA" sAddr="20.0.73.2" />
              <DAI name="phsB" sAddr="20.0.73.3" />
              <DAI name="phsC" sAddr="20.0.73.4" />
              <DAI name="d">
                <Val>UV2 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="RBRF" lnType="SF/CSC103N2/PROT_RBRF_1" desc="CBF StartUp">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.53.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.53.2" />
              <DAI name="t" sAddr="70.2.53.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.53.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.53.2" />
              <DAI name="t" sAddr="75.2.53.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.53.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.53.2" />
              <DAI name="t" sAddr="80.2.53.3" />
            </DOI>
            <DOI name="OpEx" desc="CBF StartUp">
              <DAI name="general" sAddr="20.0.74.1" />
              <DAI name="q" sAddr="20.0.74.7" />
              <DAI name="t" sAddr="20.0.74.6" />
              <DAI name="phsA" sAddr="20.0.74.2" />
              <DAI name="phsB" sAddr="20.0.74.3" />
              <DAI name="phsC" sAddr="20.0.74.4" />
              <DAI name="d">
                <Val>CBF StartUp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="RBRF" lnType="SF/CSC103N2/PROT_RBRF_1" desc="CBF1 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.54.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.54.2" />
              <DAI name="t" sAddr="70.2.54.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.54.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.54.2" />
              <DAI name="t" sAddr="75.2.54.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.54.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.54.2" />
              <DAI name="t" sAddr="80.2.54.3" />
            </DOI>
            <DOI name="OpEx" desc="CBF1 Trip">
              <DAI name="general" sAddr="20.0.75.1" />
              <DAI name="q" sAddr="20.0.75.7" />
              <DAI name="t" sAddr="20.0.75.6" />
              <DAI name="phsA" sAddr="20.0.75.2" />
              <DAI name="phsB" sAddr="20.0.75.3" />
              <DAI name="phsC" sAddr="20.0.75.4" />
              <DAI name="d">
                <Val>CBF1 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="" lnClass="RBRF" lnType="SF/CSC103N2/PROT_RBRF_1" desc="CBF2 Trip">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.55.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.55.2" />
              <DAI name="t" sAddr="70.2.55.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.55.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.55.2" />
              <DAI name="t" sAddr="75.2.55.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.55.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.55.2" />
              <DAI name="t" sAddr="80.2.55.3" />
            </DOI>
            <DOI name="OpEx" desc="CBF2 Trip">
              <DAI name="general" sAddr="20.0.76.1" />
              <DAI name="q" sAddr="20.0.76.7" />
              <DAI name="t" sAddr="20.0.76.6" />
              <DAI name="phsA" sAddr="20.0.76.2" />
              <DAI name="phsB" sAddr="20.0.76.3" />
              <DAI name="phsC" sAddr="20.0.76.4" />
              <DAI name="d">
                <Val>CBF2 Trip</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="1st Reclose">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.56.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.56.2" />
              <DAI name="t" sAddr="70.2.56.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.56.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.56.2" />
              <DAI name="t" sAddr="75.2.56.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.56.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.56.2" />
              <DAI name="t" sAddr="80.2.56.3" />
            </DOI>
            <DOI name="Op" desc="1st Reclose">
              <DAI name="general" sAddr="20.0.83.1" />
              <DAI name="q" sAddr="20.0.83.7" />
              <DAI name="t" sAddr="20.0.83.6" />
              <DAI name="phsA" sAddr="20.0.83.2" />
              <DAI name="phsB" sAddr="20.0.83.3" />
              <DAI name="phsC" sAddr="20.0.83.4" />
              <DAI name="d">
                <Val>1st Reclose</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="2nd Reclose">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.57.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.57.2" />
              <DAI name="t" sAddr="70.2.57.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.57.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.57.2" />
              <DAI name="t" sAddr="75.2.57.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.57.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.57.2" />
              <DAI name="t" sAddr="80.2.57.3" />
            </DOI>
            <DOI name="Op" desc="2nd Reclose">
              <DAI name="general" sAddr="20.0.84.1" />
              <DAI name="q" sAddr="20.0.84.7" />
              <DAI name="t" sAddr="20.0.84.6" />
              <DAI name="phsA" sAddr="20.0.84.2" />
              <DAI name="phsB" sAddr="20.0.84.3" />
              <DAI name="phsC" sAddr="20.0.84.4" />
              <DAI name="d">
                <Val>2nd Reclose</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="3rd Reclose">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.58.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.58.2" />
              <DAI name="t" sAddr="70.2.58.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.58.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.58.2" />
              <DAI name="t" sAddr="75.2.58.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.58.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.58.2" />
              <DAI name="t" sAddr="80.2.58.3" />
            </DOI>
            <DOI name="Op" desc="3rd Reclose">
              <DAI name="general" sAddr="20.0.85.1" />
              <DAI name="q" sAddr="20.0.85.7" />
              <DAI name="t" sAddr="20.0.85.6" />
              <DAI name="phsA" sAddr="20.0.85.2" />
              <DAI name="phsB" sAddr="20.0.85.3" />
              <DAI name="phsC" sAddr="20.0.85.4" />
              <DAI name="d">
                <Val>3rd Reclose</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="4th Reclose">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.59.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.59.2" />
              <DAI name="t" sAddr="70.2.59.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.59.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.59.2" />
              <DAI name="t" sAddr="75.2.59.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.59.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.59.2" />
              <DAI name="t" sAddr="80.2.59.3" />
            </DOI>
            <DOI name="Op" desc="4th Reclose">
              <DAI name="general" sAddr="20.0.86.1" />
              <DAI name="q" sAddr="20.0.86.7" />
              <DAI name="t" sAddr="20.0.86.6" />
              <DAI name="phsA" sAddr="20.0.86.2" />
              <DAI name="phsB" sAddr="20.0.86.3" />
              <DAI name="phsC" sAddr="20.0.86.4" />
              <DAI name="d">
                <Val>4th Reclose</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="3Ph Trip Init AR">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.60.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.60.2" />
              <DAI name="t" sAddr="70.2.60.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.60.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.60.2" />
              <DAI name="t" sAddr="75.2.60.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.60.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.60.2" />
              <DAI name="t" sAddr="80.2.60.3" />
            </DOI>
            <DOI name="Op" desc="3Ph Trip Init AR">
              <DAI name="general" sAddr="20.0.90.1" />
              <DAI name="q" sAddr="20.0.90.7" />
              <DAI name="t" sAddr="20.0.90.6" />
              <DAI name="phsA" sAddr="20.0.90.2" />
              <DAI name="phsB" sAddr="20.0.90.3" />
              <DAI name="phsC" sAddr="20.0.90.4" />
              <DAI name="d">
                <Val>3Ph Trip Init AR</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="3Ph CBO Init AR">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.61.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.61.2" />
              <DAI name="t" sAddr="70.2.61.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.61.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.61.2" />
              <DAI name="t" sAddr="75.2.61.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.61.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.61.2" />
              <DAI name="t" sAddr="80.2.61.3" />
            </DOI>
            <DOI name="Op" desc="3Ph CBO Init AR">
              <DAI name="general" sAddr="20.0.91.1" />
              <DAI name="q" sAddr="20.0.91.7" />
              <DAI name="t" sAddr="20.0.91.6" />
              <DAI name="phsA" sAddr="20.0.91.2" />
              <DAI name="phsB" sAddr="20.0.91.3" />
              <DAI name="phsC" sAddr="20.0.91.4" />
              <DAI name="d">
                <Val>3Ph CBO Init AR</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="3Ph CBO Blk AR">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.62.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.62.2" />
              <DAI name="t" sAddr="70.2.62.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.62.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.62.2" />
              <DAI name="t" sAddr="75.2.62.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.62.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.62.2" />
              <DAI name="t" sAddr="80.2.62.3" />
            </DOI>
            <DOI name="Op" desc="3Ph CBO Blk AR">
              <DAI name="general" sAddr="20.0.92.1" />
              <DAI name="q" sAddr="20.0.92.7" />
              <DAI name="t" sAddr="20.0.92.6" />
              <DAI name="phsA" sAddr="20.0.92.2" />
              <DAI name="phsB" sAddr="20.0.92.3" />
              <DAI name="phsC" sAddr="20.0.92.4" />
              <DAI name="d">
                <Val>3Ph CBO Blk AR</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="Syn Phase Change">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.63.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.63.2" />
              <DAI name="t" sAddr="70.2.63.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.63.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.63.2" />
              <DAI name="t" sAddr="75.2.63.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.63.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.63.2" />
              <DAI name="t" sAddr="80.2.63.3" />
            </DOI>
            <DOI name="Op" desc="Syn Phase Change">
              <DAI name="general" sAddr="20.0.93.1" />
              <DAI name="q" sAddr="20.0.93.7" />
              <DAI name="t" sAddr="20.0.93.6" />
              <DAI name="phsA" sAddr="20.0.93.2" />
              <DAI name="phsB" sAddr="20.0.93.3" />
              <DAI name="phsC" sAddr="20.0.93.4" />
              <DAI name="d">
                <Val>Syn Phase Change</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="9" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="AR Block">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.64.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.64.2" />
              <DAI name="t" sAddr="70.2.64.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.64.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.64.2" />
              <DAI name="t" sAddr="75.2.64.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.64.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.64.2" />
              <DAI name="t" sAddr="80.2.64.3" />
            </DOI>
            <DOI name="Op" desc="AR Block">
              <DAI name="general" sAddr="20.0.94.1" />
              <DAI name="q" sAddr="20.0.94.7" />
              <DAI name="t" sAddr="20.0.94.6" />
              <DAI name="phsA" sAddr="20.0.94.2" />
              <DAI name="phsB" sAddr="20.0.94.3" />
              <DAI name="phsC" sAddr="20.0.94.4" />
              <DAI name="d">
                <Val>AR Block</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="10" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="BI MC/AR BLOCK">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.65.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.65.2" />
              <DAI name="t" sAddr="70.2.65.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.65.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.65.2" />
              <DAI name="t" sAddr="75.2.65.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.65.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.65.2" />
              <DAI name="t" sAddr="80.2.65.3" />
            </DOI>
            <DOI name="Op" desc="BI MC/AR BLOCK">
              <DAI name="general" sAddr="20.0.95.1" />
              <DAI name="q" sAddr="20.0.95.7" />
              <DAI name="t" sAddr="20.0.95.6" />
              <DAI name="phsA" sAddr="20.0.95.2" />
              <DAI name="phsB" sAddr="20.0.95.3" />
              <DAI name="phsC" sAddr="20.0.95.4" />
              <DAI name="d">
                <Val>BI MC/AR BLOCK</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="11" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="Syn Request">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.66.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.66.2" />
              <DAI name="t" sAddr="70.2.66.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.66.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.66.2" />
              <DAI name="t" sAddr="75.2.66.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.66.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.66.2" />
              <DAI name="t" sAddr="80.2.66.3" />
            </DOI>
            <DOI name="Op" desc="Syn Request">
              <DAI name="general" sAddr="20.0.96.1" />
              <DAI name="q" sAddr="20.0.96.7" />
              <DAI name="t" sAddr="20.0.96.6" />
              <DAI name="phsA" sAddr="20.0.96.2" />
              <DAI name="phsB" sAddr="20.0.96.3" />
              <DAI name="phsC" sAddr="20.0.96.4" />
              <DAI name="d">
                <Val>Syn Request</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="12" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="AR_EnergChk OK">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.67.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.67.2" />
              <DAI name="t" sAddr="70.2.67.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.67.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.67.2" />
              <DAI name="t" sAddr="75.2.67.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.67.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.67.2" />
              <DAI name="t" sAddr="80.2.67.3" />
            </DOI>
            <DOI name="Op" desc="AR_EnergChk OK">
              <DAI name="general" sAddr="20.0.97.1" />
              <DAI name="q" sAddr="20.0.97.7" />
              <DAI name="t" sAddr="20.0.97.6" />
              <DAI name="phsA" sAddr="20.0.97.2" />
              <DAI name="phsB" sAddr="20.0.97.3" />
              <DAI name="phsC" sAddr="20.0.97.4" />
              <DAI name="d">
                <Val>AR_EnergChk OK</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="13" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="Syn Failure">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.68.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.68.2" />
              <DAI name="t" sAddr="70.2.68.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.68.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.68.2" />
              <DAI name="t" sAddr="75.2.68.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.68.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.68.2" />
              <DAI name="t" sAddr="80.2.68.3" />
            </DOI>
            <DOI name="Op" desc="Syn Failure">
              <DAI name="general" sAddr="20.0.98.1" />
              <DAI name="q" sAddr="20.0.98.7" />
              <DAI name="t" sAddr="20.0.98.6" />
              <DAI name="phsA" sAddr="20.0.98.2" />
              <DAI name="phsB" sAddr="20.0.98.3" />
              <DAI name="phsC" sAddr="20.0.98.4" />
              <DAI name="d">
                <Val>Syn Failure</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="14" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="Syn OK">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.69.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.69.2" />
              <DAI name="t" sAddr="70.2.69.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.69.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.69.2" />
              <DAI name="t" sAddr="75.2.69.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.69.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.69.2" />
              <DAI name="t" sAddr="80.2.69.3" />
            </DOI>
            <DOI name="Op" desc="Syn OK">
              <DAI name="general" sAddr="20.0.99.1" />
              <DAI name="q" sAddr="20.0.99.7" />
              <DAI name="t" sAddr="20.0.99.6" />
              <DAI name="phsA" sAddr="20.0.99.2" />
              <DAI name="phsB" sAddr="20.0.99.3" />
              <DAI name="phsC" sAddr="20.0.99.4" />
              <DAI name="d">
                <Val>Syn OK</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="15" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="Syn Vdiff fail">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.70.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.70.2" />
              <DAI name="t" sAddr="70.2.70.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.70.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.70.2" />
              <DAI name="t" sAddr="75.2.70.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.70.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.70.2" />
              <DAI name="t" sAddr="80.2.70.3" />
            </DOI>
            <DOI name="Op" desc="Syn Vdiff fail">
              <DAI name="general" sAddr="20.0.100.1" />
              <DAI name="q" sAddr="20.0.100.7" />
              <DAI name="t" sAddr="20.0.100.6" />
              <DAI name="phsA" sAddr="20.0.100.2" />
              <DAI name="phsB" sAddr="20.0.100.3" />
              <DAI name="phsC" sAddr="20.0.100.4" />
              <DAI name="d">
                <Val>Syn Vdiff fail</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="16" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="Syn Fdiff fail">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.71.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.71.2" />
              <DAI name="t" sAddr="70.2.71.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.71.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.71.2" />
              <DAI name="t" sAddr="75.2.71.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.71.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.71.2" />
              <DAI name="t" sAddr="80.2.71.3" />
            </DOI>
            <DOI name="Op" desc="Syn Fdiff fail">
              <DAI name="general" sAddr="20.0.101.1" />
              <DAI name="q" sAddr="20.0.101.7" />
              <DAI name="t" sAddr="20.0.101.6" />
              <DAI name="phsA" sAddr="20.0.101.2" />
              <DAI name="phsB" sAddr="20.0.101.3" />
              <DAI name="phsC" sAddr="20.0.101.4" />
              <DAI name="d">
                <Val>Syn Fdiff fail</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="17" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="Syn Angdiff fail">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.72.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.72.2" />
              <DAI name="t" sAddr="70.2.72.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.72.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.72.2" />
              <DAI name="t" sAddr="75.2.72.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.72.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.72.2" />
              <DAI name="t" sAddr="80.2.72.3" />
            </DOI>
            <DOI name="Op" desc="Syn Angdiff fail">
              <DAI name="general" sAddr="20.0.102.1" />
              <DAI name="q" sAddr="20.0.102.7" />
              <DAI name="t" sAddr="20.0.102.6" />
              <DAI name="phsA" sAddr="20.0.102.2" />
              <DAI name="phsB" sAddr="20.0.102.3" />
              <DAI name="phsC" sAddr="20.0.102.4" />
              <DAI name="d">
                <Val>Syn Angdiff fail</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="18" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="EnergChk fail">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.73.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.73.2" />
              <DAI name="t" sAddr="70.2.73.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.73.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.73.2" />
              <DAI name="t" sAddr="75.2.73.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.73.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.73.2" />
              <DAI name="t" sAddr="80.2.73.3" />
            </DOI>
            <DOI name="Op" desc="EnergChk fail">
              <DAI name="general" sAddr="20.0.103.1" />
              <DAI name="q" sAddr="20.0.103.7" />
              <DAI name="t" sAddr="20.0.103.6" />
              <DAI name="phsA" sAddr="20.0.103.2" />
              <DAI name="phsB" sAddr="20.0.103.3" />
              <DAI name="phsC" sAddr="20.0.103.4" />
              <DAI name="d">
                <Val>EnergChk fail</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="19" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="AR Success">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.74.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.74.2" />
              <DAI name="t" sAddr="70.2.74.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.74.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.74.2" />
              <DAI name="t" sAddr="75.2.74.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.74.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.74.2" />
              <DAI name="t" sAddr="80.2.74.3" />
            </DOI>
            <DOI name="Op" desc="AR Success">
              <DAI name="general" sAddr="20.0.104.1" />
              <DAI name="q" sAddr="20.0.104.7" />
              <DAI name="t" sAddr="20.0.104.6" />
              <DAI name="phsA" sAddr="20.0.104.2" />
              <DAI name="phsB" sAddr="20.0.104.3" />
              <DAI name="phsC" sAddr="20.0.104.4" />
              <DAI name="d">
                <Val>AR Success</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="20" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="AR in progress">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.75.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.75.2" />
              <DAI name="t" sAddr="70.2.75.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.75.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.75.2" />
              <DAI name="t" sAddr="75.2.75.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.75.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.75.2" />
              <DAI name="t" sAddr="80.2.75.3" />
            </DOI>
            <DOI name="Op" desc="AR in progress">
              <DAI name="general" sAddr="20.0.106.1" />
              <DAI name="q" sAddr="20.0.106.7" />
              <DAI name="t" sAddr="20.0.106.6" />
              <DAI name="phsA" sAddr="20.0.106.2" />
              <DAI name="phsB" sAddr="20.0.106.3" />
              <DAI name="phsC" sAddr="20.0.106.4" />
              <DAI name="d">
                <Val>AR in progress</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="21" prefix="" lnClass="RREC" lnType="SF/CSC103N2/PROT_RREC_1" desc="AR Failure">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.2.76.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.2.76.2" />
              <DAI name="t" sAddr="70.2.76.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.2.76.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.2.76.2" />
              <DAI name="t" sAddr="75.2.76.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.2.76.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.2.76.2" />
              <DAI name="t" sAddr="80.2.76.3" />
            </DOI>
            <DOI name="Op" desc="AR Failure">
              <DAI name="general" sAddr="20.0.107.1" />
              <DAI name="q" sAddr="20.0.107.7" />
              <DAI name="t" sAddr="20.0.107.6" />
              <DAI name="phsA" sAddr="20.0.107.2" />
              <DAI name="phsB" sAddr="20.0.107.3" />
              <DAI name="phsC" sAddr="20.0.107.4" />
              <DAI name="d">
                <Val>AR Failure</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MEAS" desc="measure">
          <LN0 inst="" desc="General" lnClass="LLN0" lnType="SF/CSC103N2/MEAS_LLN0">
            <DataSet name="dsRelayAin" desc="Analog">
              <FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.phsA" daName="cVal.mag.f" fc="MX" />
            </DataSet>
            <ReportControl name="urcbRelayAin" datSet="dsRelayAin" rptID="MEAS/LLN0$RP$urcbRelayAin" confRev="0" buffered="false" intgPd="180000">
              <TrgOps dchg="false" qchg="false" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" />
              <RptEnabled max="10" />
            </ReportControl>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.1.2" />
              <DAI name="t" sAddr="70.3.1.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.1.2" />
              <DAI name="t" sAddr="75.3.1.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.1.2" />
              <DAI name="t" sAddr="80.3.1.3" />
            </DOI>
            <DOI name="ActSGST" desc="Current Setting Zone">
              <SDI name="instMag">
                <DAI name="i" sAddr="160.29.1.0" />
              </SDI>
              <DAI name="q" />
              <DAI name="t" />
              <DAI name="d">
                <Val>Current Setting Zone</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" prefix="" desc="device" lnClass="LPHD" lnType="SF/CSC103N2/MEAS_LPHD">
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="80.3.2.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.2.2" />
              <DAI name="t" sAddr="80.3.2.3" />
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="MMXU" lnType="SF/CSC103N2/MEAS_MMXU_1" desc="I">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.3.2" />
              <DAI name="t" sAddr="70.3.3.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.3.2" />
              <DAI name="t" sAddr="75.3.3.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.3.2" />
              <DAI name="t" sAddr="80.3.3.3" />
            </DOI>
            <DOI name="A">
              <SDI name="phsA" desc="Ia">
                <SDI name="cVal">
                  <SDI name="mag" desc="Ia幅值">
                    <DAI name="f" sAddr="15.0.1.0" />
                  </SDI>
                  <SDI name="ang" desc="Ia角度">
                    <DAI name="f" sAddr="15.0.1.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.1.3" />
                <DAI name="t" sAddr="15.0.1.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Ia</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Ib">
                <SDI name="cVal">
                  <SDI name="mag" desc="Ib幅值">
                    <DAI name="f" sAddr="15.0.2.0" />
                  </SDI>
                  <SDI name="ang" desc="Ib角度">
                    <DAI name="f" sAddr="15.0.2.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.2.3" />
                <DAI name="t" sAddr="15.0.2.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Ib</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Ic">
                <SDI name="cVal">
                  <SDI name="mag" desc="Ic幅值">
                    <DAI name="f" sAddr="15.0.3.0" />
                  </SDI>
                  <SDI name="ang" desc="Ic角度">
                    <DAI name="f" sAddr="15.0.3.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.3.3" />
                <DAI name="t" sAddr="15.0.3.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Ic</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="3I0">
                <SDI name="cVal">
                  <SDI name="mag" desc="3I0幅值">
                    <DAI name="f" sAddr="15.0.4.0" />
                  </SDI>
                  <SDI name="ang" desc="3I0角度">
                    <DAI name="f" sAddr="15.0.4.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.4.3" />
                <DAI name="t" sAddr="15.0.4.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>3I0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="MMXU" lnType="SF/CSC103N2/MEAS_MMXU_2" desc="U">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.4.2" />
              <DAI name="t" sAddr="70.3.4.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.4.2" />
              <DAI name="t" sAddr="75.3.4.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.4.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.4.2" />
              <DAI name="t" sAddr="80.3.4.3" />
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA" desc="Ua">
                <SDI name="cVal">
                  <SDI name="mag" desc="Ua幅值">
                    <DAI name="f" sAddr="15.0.5.0" />
                  </SDI>
                  <SDI name="ang" desc="Ua角度">
                    <DAI name="f" sAddr="15.0.5.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.5.3" />
                <DAI name="t" sAddr="15.0.5.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Ua</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Ub">
                <SDI name="cVal">
                  <SDI name="mag" desc="Ub幅值">
                    <DAI name="f" sAddr="15.0.6.0" />
                  </SDI>
                  <SDI name="ang" desc="Ub角度">
                    <DAI name="f" sAddr="15.0.6.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.6.3" />
                <DAI name="t" sAddr="15.0.6.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Ub</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Uc">
                <SDI name="cVal">
                  <SDI name="mag" desc="Uc幅值">
                    <DAI name="f" sAddr="15.0.7.0" />
                  </SDI>
                  <SDI name="ang" desc="Uc角度">
                    <DAI name="f" sAddr="15.0.7.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.7.3" />
                <DAI name="t" sAddr="15.0.7.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Uc</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="3" prefix="" lnClass="MMXU" lnType="SF/CSC103N2/MEAS_MMXU_3" desc="Ux">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.5.2" />
              <DAI name="t" sAddr="70.3.5.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.5.2" />
              <DAI name="t" sAddr="75.3.5.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.5.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.5.2" />
              <DAI name="t" sAddr="80.3.5.3" />
            </DOI>
            <DOI name="PhV">
              <SDI name="neut" desc="Ux">
                <SDI name="cVal">
                  <SDI name="mag" desc="Ux幅值">
                    <DAI name="f" sAddr="15.0.9.0" />
                  </SDI>
                  <SDI name="ang" desc="Ux角度">
                    <DAI name="f" sAddr="15.0.9.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.9.3" />
                <DAI name="t" sAddr="15.0.9.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Ux</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="4" prefix="" lnClass="MMXU" lnType="SF/CSC103N2/MEAS_MMXU_1" desc="IR">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.6.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.6.2" />
              <DAI name="t" sAddr="70.3.6.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.6.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.6.2" />
              <DAI name="t" sAddr="75.3.6.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.6.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.6.2" />
              <DAI name="t" sAddr="80.3.6.3" />
            </DOI>
            <DOI name="A">
              <SDI name="phsA" desc="IaR">
                <SDI name="cVal">
                  <SDI name="mag" desc="IaR幅值">
                    <DAI name="f" sAddr="15.0.10.0" />
                  </SDI>
                  <SDI name="ang" desc="IaR角度">
                    <DAI name="f" sAddr="15.0.10.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.10.3" />
                <DAI name="t" sAddr="15.0.10.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IaR</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="IbR">
                <SDI name="cVal">
                  <SDI name="mag" desc="IbR幅值">
                    <DAI name="f" sAddr="15.0.11.0" />
                  </SDI>
                  <SDI name="ang" desc="IbR角度">
                    <DAI name="f" sAddr="15.0.11.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.11.3" />
                <DAI name="t" sAddr="15.0.11.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IbR</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="IcR">
                <SDI name="cVal">
                  <SDI name="mag" desc="IcR幅值">
                    <DAI name="f" sAddr="15.0.12.0" />
                  </SDI>
                  <SDI name="ang" desc="IcR角度">
                    <DAI name="f" sAddr="15.0.12.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.12.3" />
                <DAI name="t" sAddr="15.0.12.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IcR</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="3I0R">
                <SDI name="cVal">
                  <SDI name="mag" desc="3I0R幅值">
                    <DAI name="f" sAddr="15.0.13.0" />
                  </SDI>
                  <SDI name="ang" desc="3I0R角度">
                    <DAI name="f" sAddr="15.0.13.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.13.3" />
                <DAI name="t" sAddr="15.0.13.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>3I0R</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="5" prefix="" lnClass="MMXU" lnType="SF/CSC103N2/MEAS_MMXU_3" desc="U0">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.7.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.7.2" />
              <DAI name="t" sAddr="70.3.7.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.7.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.7.2" />
              <DAI name="t" sAddr="75.3.7.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.7.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.7.2" />
              <DAI name="t" sAddr="80.3.7.3" />
            </DOI>
            <DOI name="PhV">
              <SDI name="neut" desc="3U0">
                <SDI name="cVal">
                  <SDI name="mag" desc="3U0幅值">
                    <DAI name="f" sAddr="15.0.17.0" />
                  </SDI>
                  <SDI name="ang" desc="3U0角度">
                    <DAI name="f" sAddr="15.0.17.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.17.3" />
                <DAI name="t" sAddr="15.0.17.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>3U0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="6" prefix="" lnClass="MMXU" lnType="SF/CSC103N2/MEAS_MMXU_4" desc="PQ">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.8.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.8.2" />
              <DAI name="t" sAddr="70.3.8.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.8.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.8.2" />
              <DAI name="t" sAddr="75.3.8.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.8.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.8.2" />
              <DAI name="t" sAddr="80.3.8.3" />
            </DOI>
            <DOI name="TotW" desc="P1">
              <SDI name="mag">
                <DAI name="f" sAddr="15.0.18.0" />
              </SDI>
              <DAI name="q" sAddr="15.0.18.3" />
              <DAI name="t" sAddr="15.0.18.2" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>38</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>P1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q1">
              <SDI name="mag">
                <DAI name="f" sAddr="15.0.19.0" />
              </SDI>
              <DAI name="q" sAddr="15.0.19.3" />
              <DAI name="t" sAddr="15.0.19.2" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>63</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Q1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="COSQ">
              <SDI name="mag">
                <DAI name="f" sAddr="15.0.22.0" />
              </SDI>
              <DAI name="q" sAddr="15.0.22.3" />
              <DAI name="t" sAddr="15.0.22.2" />
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="d">
                <Val>COSQ</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" prefix="" lnClass="MMXU" lnType="SF/CSC103N2/MEAS_MMXU_5" desc="Upp">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.9.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.9.2" />
              <DAI name="t" sAddr="70.3.9.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.9.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.9.2" />
              <DAI name="t" sAddr="75.3.9.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.9.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.9.2" />
              <DAI name="t" sAddr="80.3.9.3" />
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB" desc="Uab">
                <SDI name="cVal">
                  <SDI name="mag" desc="Uab幅值">
                    <DAI name="f" sAddr="15.0.31.0" />
                  </SDI>
                  <SDI name="ang" desc="Uab角度">
                    <DAI name="f" sAddr="15.0.31.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.31.3" />
                <DAI name="t" sAddr="15.0.31.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Uab</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Ubc">
                <SDI name="cVal">
                  <SDI name="mag" desc="Ubc幅值">
                    <DAI name="f" sAddr="15.0.32.0" />
                  </SDI>
                  <SDI name="ang" desc="Ubc角度">
                    <DAI name="f" sAddr="15.0.32.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.32.3" />
                <DAI name="t" sAddr="15.0.32.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Ubc</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Uca">
                <SDI name="cVal">
                  <SDI name="mag" desc="Uca幅值">
                    <DAI name="f" sAddr="15.0.33.0" />
                  </SDI>
                  <SDI name="ang" desc="Uca角度">
                    <DAI name="f" sAddr="15.0.33.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.33.3" />
                <DAI name="t" sAddr="15.0.33.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>Uca</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="8" prefix="" lnClass="MMXU" lnType="SF/CSC103N2/MEAS_MMXU_6" desc="Negative">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.10.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.10.2" />
              <DAI name="t" sAddr="70.3.10.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.10.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.10.2" />
              <DAI name="t" sAddr="75.3.10.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.10.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.10.2" />
              <DAI name="t" sAddr="80.3.10.3" />
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA" desc="3U1">
                <SDI name="cVal">
                  <SDI name="mag" desc="3U1幅值">
                    <DAI name="f" sAddr="15.0.34.0" />
                  </SDI>
                  <SDI name="ang" desc="3U1角度">
                    <DAI name="f" sAddr="15.0.34.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.34.3" />
                <DAI name="t" sAddr="15.0.34.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>3U1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="3U2">
                <SDI name="cVal">
                  <SDI name="mag" desc="3U2幅值">
                    <DAI name="f" sAddr="15.0.35.0" />
                  </SDI>
                  <SDI name="ang" desc="3U2角度">
                    <DAI name="f" sAddr="15.0.35.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.35.3" />
                <DAI name="t" sAddr="15.0.35.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>29</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>3U2</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsC" desc="3I1">
                <SDI name="cVal">
                  <SDI name="mag" desc="3I1幅值">
                    <DAI name="f" sAddr="15.0.36.0" />
                  </SDI>
                  <SDI name="ang" desc="3I1角度">
                    <DAI name="f" sAddr="15.0.36.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.36.3" />
                <DAI name="t" sAddr="15.0.36.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>3I1</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="3I2">
                <SDI name="cVal">
                  <SDI name="mag" desc="3I2幅值">
                    <DAI name="f" sAddr="15.0.37.0" />
                  </SDI>
                  <SDI name="ang" desc="3I2角度">
                    <DAI name="f" sAddr="15.0.37.1" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.37.3" />
                <DAI name="t" sAddr="15.0.37.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>3I2</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="MMXN" lnType="SF/CSC103N2/MEAS_MMXN_1" desc="f">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.11.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.11.2" />
              <DAI name="t" sAddr="70.3.11.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.11.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.11.2" />
              <DAI name="t" sAddr="75.3.11.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.11.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.11.2" />
              <DAI name="t" sAddr="80.3.11.3" />
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="mag">
                <DAI name="f" sAddr="15.0.30.0" />
              </SDI>
              <DAI name="q" sAddr="15.0.30.3" />
              <DAI name="t" sAddr="15.0.30.2" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>33</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>f</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="MDIF" lnType="SF/CSC103N2/MEAS_MDIF_1" desc="Idiff">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.12.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.12.2" />
              <DAI name="t" sAddr="70.3.12.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.12.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.12.2" />
              <DAI name="t" sAddr="75.3.12.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.12.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.12.2" />
              <DAI name="t" sAddr="80.3.12.3" />
            </DOI>
            <DOI name="OpARem">
              <SDI name="phsA" desc="IDa">
                <SDI name="cVal">
                  <SDI name="mag" desc="IDa幅值">
                    <DAI name="f" sAddr="15.0.42.0" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.42.3" />
                <DAI name="t" sAddr="15.0.42.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IDa</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="IDb">
                <SDI name="cVal">
                  <SDI name="mag" desc="IDb幅值">
                    <DAI name="f" sAddr="15.0.43.0" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.43.3" />
                <DAI name="t" sAddr="15.0.43.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IDb</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="IDc">
                <SDI name="cVal">
                  <SDI name="mag" desc="IDc幅值">
                    <DAI name="f" sAddr="15.0.44.0" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.44.3" />
                <DAI name="t" sAddr="15.0.44.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IDc</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="2" prefix="" lnClass="MDIF" lnType="SF/CSC103N2/MEAS_MDIF_1" desc="Ires">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.13.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.13.2" />
              <DAI name="t" sAddr="70.3.13.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.13.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.13.2" />
              <DAI name="t" sAddr="75.3.13.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.13.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.13.2" />
              <DAI name="t" sAddr="80.3.13.3" />
            </DOI>
            <DOI name="OpARem">
              <SDI name="phsA" desc="IBa">
                <SDI name="cVal">
                  <SDI name="mag" desc="IBa幅值">
                    <DAI name="f" sAddr="15.0.45.0" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.45.3" />
                <DAI name="t" sAddr="15.0.45.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IBa</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="IBb">
                <SDI name="cVal">
                  <SDI name="mag" desc="IBb幅值">
                    <DAI name="f" sAddr="15.0.46.0" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.46.3" />
                <DAI name="t" sAddr="15.0.46.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IBb</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="IBc">
                <SDI name="cVal">
                  <SDI name="mag" desc="IBc幅值">
                    <DAI name="f" sAddr="15.0.47.0" />
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="15.0.47.3" />
                <DAI name="t" sAddr="15.0.47.2" />
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>5</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>IBc</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN inst="1" prefix="" lnClass="SIML" lnType="SF/CSC103N2/MEAS_SIML_1" desc="Device temperature">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.3.14.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.3.14.2" />
              <DAI name="t" sAddr="70.3.14.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.3.14.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.3.14.2" />
              <DAI name="t" sAddr="75.3.14.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.3.14.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.3.14.2" />
              <DAI name="t" sAddr="80.3.14.3" />
            </DOI>
            <DOI name="Tmp" desc="Device temperature">
              <SDI name="mag">
                <DAI name="f" sAddr="65.200.1.0" />
              </SDI>
              <DAI name="q" sAddr="65.200.1.3" />
              <DAI name="t" sAddr="65.200.1.2" />
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>9</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Device temperature</Val>
              </DAI>
            </DOI>
            <DOI name="InsAlm" desc="Insulation liquid critical (refill isolation medium)">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="q" />
              <DAI name="t" />
              <DAI name="d">
                <Val>Insulation liquid critical (refill isolation medium)</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="RCD" desc="fault record">
          <LN0 inst="" desc="General" lnClass="LLN0" lnType="SF/CSC103N2/RCD_LLN0">
            <DataSet name="dsRelayRec" desc="Record Information">
              <FCDA ldInst="RCD" prefix="" lnInst="1" lnClass="RDRE" doName="RcdMade" fc="ST" />
            </DataSet>
            <ReportControl name="brcbRelayRec" datSet="dsRelayRec" rptID="RCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
              <RptEnabled max="10" />
            </ReportControl>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.5.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.5.1.2" />
              <DAI name="t" sAddr="70.5.1.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.5.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.5.1.2" />
              <DAI name="t" sAddr="75.5.1.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.5.1.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.5.1.2" />
              <DAI name="t" sAddr="80.5.1.3" />
            </DOI>
          </LN0>
          <LN inst="1" prefix="" desc="device" lnClass="LPHD" lnType="SF/CSC103N2/MEAS_LPHD">
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal" sAddr="80.5.2.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.5.2.2" />
              <DAI name="t" sAddr="80.5.2.3" />
            </DOI>
          </LN>
          <LN inst="1" prefix="" desc="Recording" lnClass="RDRE" lnType="SF/CSC103N2/RCD_RDRE">
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal" sAddr="70.5.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="70.5.3.2" />
              <DAI name="t" sAddr="70.5.3.3" />
              <DAI name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal" sAddr="75.5.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="75.5.3.2" />
              <DAI name="t" sAddr="75.5.3.3" />
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal" sAddr="80.5.3.1">
                <Val>1</Val>
              </DAI>
              <DAI name="q" sAddr="80.5.3.2" />
              <DAI name="t" sAddr="80.5.3.3" />
            </DOI>
            <DOI name="RcdMade" desc="Recording made">
              <DAI name="stVal" sAddr="50.0.1.1" />
              <DAI name="d">
                <Val>Recording made</Val>
              </DAI>
              <DAI name="q" sAddr="50.0.1.2" />
              <DAI name="t" sAddr="50.0.1.3" />
            </DOI>
            <DOI name="FltNum" desc="Fault Number">
              <DAI name="stVal" sAddr="50.0.2.1" />
              <DAI name="q" sAddr="50.0.2.2" />
              <DAI name="t" sAddr="50.0.2.3" />
            </DOI>
            <DOI name="GriFltNum" desc="Grid Fault Number">
              <DAI name="stVal" sAddr="50.0.3.1" />
              <DAI name="q" sAddr="50.0.3.2" />
              <DAI name="t" sAddr="50.0.3.3" />
            </DOI>
            <DOI name="RcdStr" desc="Recording started">
              <DAI name="stVal" sAddr="50.0.4.1" />
              <DAI name="d">
                <Val>Recording started</Val>
              </DAI>
              <DAI name="q" sAddr="50.0.4.2" />
              <DAI name="t" sAddr="50.0.4.3" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="SF/CSC103N2/LD0_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL_LN0" />
      <DO name="LEDRs" type="CN_SPC_DC" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL" />
      <DO name="PhyHealth" type="CN_INS_Health" />
      <DO name="Proxy" type="CN_SPS" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/LD0_GGIO_2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="SumIAlm" type="CN_SPS_EX" desc="SumIAlm" />
      <DO name="SumIIAlm" type="CN_SPS_EX" desc="SumIIAlm" />
      <DO name="Alm1" type="CN_SPS" desc="Sampling Err" />
      <DO name="Alm2" type="CN_SPS" desc="Soft Version Err" />
      <DO name="Alm3" type="CN_SPS" desc="EquipPara Err" />
      <DO name="Alm4" type="CN_SPS" desc="ROM Verify Err" />
      <DO name="Alm5" type="CN_SPS" desc="Setting Err" />
      <DO name="Alm6" type="CN_SPS" desc="Set Group Err" />
      <DO name="Alm7" type="CN_SPS" desc="BO No Response" />
      <DO name="Alm8" type="CN_SPS" desc="BO Breakdown" />
      <DO name="Alm9" type="CN_SPS" desc="SRAM Check Err" />
      <DO name="Alm10" type="CN_SPS" desc="FLASH Check Err" />
      <DO name="Alm11" type="CN_SPS" desc="BI Config Err" />
      <DO name="Alm12" type="CN_SPS" desc="BO Config Err" />
      <DO name="Alm13" type="CN_SPS" desc="BI Comm Fail" />
      <DO name="Alm14" type="CN_SPS" desc="BO Comm Fail" />
      <DO name="Alm15" type="CN_SPS" desc="Test BO Un_reset" />
      <DO name="Alm16" type="CN_SPS" desc="BI Breakdown" />
      <DO name="Alm17" type="CN_SPS" desc="BI Input Err" />
      <DO name="Alm18" type="CN_SPS" desc="NO/NC Discord" />
      <DO name="Alm19" type="CN_SPS" desc="BI Check Err" />
      <DO name="Alm20" type="CN_SPS" desc="BI EEPROM Err" />
      <DO name="Alm21" type="CN_SPS" desc="BO EEPROM Err" />
      <DO name="Alm22" type="CN_SPS" desc="Sys Config Err" />
      <DO name="Alm23" type="CN_SPS" desc="Battery Off" />
      <DO name="Alm24" type="CN_SPS" desc="Meas Freq Alarm" />
      <DO name="Alm26" type="CN_SPS" desc="Trip Fail" />
      <DO name="Alm27" type="CN_SPS" desc="3Ph CB Open Err" />
      <DO name="Alm30" type="CN_SPS" desc="3Ph Seq Err" />
      <DO name="Alm31" type="CN_SPS" desc="AI Channel Err" />
      <DO name="Alm32" type="CN_SPS" desc="3I0 Reverse" />
      <DO name="Alm33" type="CN_SPS" desc="3I0 Imbalance" />
      <DO name="Alm34" type="CN_SPS" desc="Overload Alarm" />
      <DO name="Alm35" type="CN_SPS" desc="U_3rd_Harm Alarm" />
      <DO name="Alm36" type="CN_SPS" desc="VT Fail" />
      <DO name="Alm37" type="CN_SPS" desc="V3P_MCB VT Fail" />
      <DO name="Alm38" type="CN_SPS" desc="BI_V3P_MCB Err" />
      <DO name="Alm39" type="CN_SPS" desc="CT Fail" />
      <DO name="Alm44" type="CN_SPS" desc="Local CT Fail" />
      <DO name="Alm45" type="CN_SPS" desc="Opposite CT Fail" />
      <DO name="Alm46" type="CN_SPS" desc="Diff_Curr Alarm" />
      <DO name="Alm47" type="CN_SPS" desc="TeleSyn Mode Err" />
      <DO name="Alm48" type="CN_SPS" desc="Chan_A Loop Err" />
      <DO name="Alm49" type="CN_SPS" desc="Chan_B Loop Err" />
      <DO name="Alm50" type="CN_SPS" desc="Chan_A Comm Err" />
      <DO name="Alm51" type="CN_SPS" desc="Chan_B Comm Err" />
      <DO name="Alm52" type="CN_SPS" desc="Chan_A Samp Err" />
      <DO name="Alm53" type="CN_SPS" desc="Chan_B Samp Err" />
      <DO name="Alm54" type="CN_SPS" desc="BI_DTT Alarm" />
      <DO name="Alm55" type="CN_SPS" desc="Chan_Loop Enable" />
      <DO name="Alm56" type="CN_SPS" desc="Chan_A Addr Err" />
      <DO name="Alm57" type="CN_SPS" desc="Chan_B Addr Err" />
      <DO name="Alm58" type="CN_SPS" desc="ChanA_B Across" />
      <DO name="Alm59" type="CN_SPS" desc="Opposite CommErr" />
      <DO name="Alm60" type="CN_SPS" desc="Func_CurDiff Err" />
      <DO name="Alm61" type="CN_SPS" desc="DoubleChan Test" />
      <DO name="Alm63" type="CN_SPS" desc="OV1 Alarm" />
      <DO name="Alm64" type="CN_SPS" desc="OV2 Alarm" />
      <DO name="Alm65" type="CN_SPS" desc="UV1 Alarm" />
      <DO name="Alm66" type="CN_SPS" desc="UV2 Alarm" />
      <DO name="Alm67" type="CN_SPS" desc="Func_UV Blk" />
      <DO name="Alm68" type="CN_SPS" desc="OV/UV Trip Fail" />
      <DO name="Alm69" type="CN_SPS" desc="BI_Init CBF Err" />
      <DO name="Alm72" type="CN_SPS" desc="SYN Voltage Err" />
      <DO name="Alm73" type="CN_SPS" desc="AR Mode Alarm" />
      <DO name="Alm74" type="CN_SPS" desc="V1P_MCB VT Fail" />
      <DO name="Alm75" type="CN_SPS" desc="BI_V1P_MCB Err" />
      <DO name="Alm76" type="CN_SPS" desc="SmallSys PEFault" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/LD0_GGIO_3" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Alm1" type="CN_SPS" desc="Abnormality" />
      <DO name="Alm10" type="CN_SPS" desc="Call Config Fail" />
      <DO name="Alm11" type="CN_SPS" desc="PLC Verify Fail" />
      <DO name="Alm14" type="CN_SPS" desc="GPS time error" />
      <DO name="Alm15" type="CN_SPS" desc="GPS time resume" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/LD0_GGIO_1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Ind1" type="CN_SPS" desc="Reset" />
      <DO name="Ind2" type="CN_SPS" desc="Blk Rem Access" />
      <DO name="Ind3" type="CN_SPS" desc="Relay Test" />
      <DO name="Ind4" type="CN_SPS" desc="Switch SetGrp" />
      <DO name="Ind5" type="CN_SPS" desc="3Ph CB Open" />
      <DO name="Ind6" type="CN_SPS" desc="Tele_Trans1" />
      <DO name="Ind7" type="CN_SPS" desc="Tele_Trans2" />
      <DO name="Ind8" type="CN_SPS" desc="DTT" />
      <DO name="Ind9" type="CN_SPS" desc="Chan_A_Test" />
      <DO name="Ind10" type="CN_SPS" desc="Chan_B_Test" />
      <DO name="Ind11" type="CN_SPS" desc="3Ph Init CBF" />
      <DO name="Ind12" type="CN_SPS" desc="AR Off" />
      <DO name="Ind13" type="CN_SPS" desc="MC/AR Block" />
      <DO name="Ind14" type="CN_SPS" desc="CB Faulty" />
      <DO name="Ind15" type="CN_SPS" desc="3Ph Init AR" />
      <DO name="Ind16" type="CN_SPS" desc="AR In Progress" />
      <DO name="Ind17" type="CN_SPS" desc="V3P MCB Fail" />
      <DO name="Ind18" type="CN_SPS" desc="V1P MCB Fail" />
      <DO name="Ind19" type="CN_SPS" desc="STUB Enable" />
      <DO name="Ind20" type="CN_SPS" desc="BI_Config1" />
      <DO name="Ind21" type="CN_SPS" desc="BI_Config2" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL_LN0" />
      <DO name="IAbrpt" type="CN_ASG_SG_EX" desc="I_abrupt" />
      <DO name="Set60" type="CN_ASG_SG_EX" desc="T_Relay Reset" />
      <DO name="Set61" type="CN_ASG_SG_EX" desc="U_Primary" />
      <DO name="Set62" type="CN_ASG_SG_EX" desc="U_Secondary" />
      <DO name="Set63" type="CN_ASG_SG_EX" desc="CT_Primary" />
      <DO name="Set64" type="CN_ASG_SG_EX" desc="CT_Secondary" />
      <DO name="Set82" type="CN_ASG_SG_EX" desc="I_VT Fail" />
      <DO name="Set83" type="CN_ASG_SG_EX" desc="3I02_VT Fail" />
      <DO name="Set84" type="CN_ASG_SG_EX" desc="Upe_VT Fail" />
      <DO name="Set85" type="CN_ASG_SG_EX" desc="Upp_VT Fail" />
      <DO name="Set86" type="CN_ASG_SG_EX" desc="Upe_VT Normal" />
      <DO name="Set104" type="CN_ASG_SG_EX" desc="3I0_CT Fail" />
      <DO name="Set241" type="CN_ASG_SG_EX" desc="I_Diff High" />
      <DO name="Set242" type="CN_ASG_SG_EX" desc="I_Diff Low" />
      <DO name="Set243" type="CN_ASG_SG_EX" desc="I_Diff TA Fail" />
      <DO name="Set244" type="CN_ASG_SG_EX" desc="I_Diff ZeroSeq" />
      <DO name="Set245" type="CN_ASG_SG_EX" desc="T_Diff ZeroSeq" />
      <DO name="Set246" type="CN_ASG_SG_EX" desc="T_DTT" />
      <DO name="Set247" type="CN_ASG_SG_EX" desc="CT Factor" />
      <DO name="Set248" type="CN_ASG_SG_EX" desc="XC1" />
      <DO name="Set249" type="CN_ASG_SG_EX" desc="XC0" />
      <DO name="Set250" type="CN_ASG_SG_EX" desc="X1_Reactor" />
      <DO name="Set251" type="CN_ASG_SG_EX" desc="X0_Reactor" />
      <DO name="Set252" type="CN_ING_SG_EX" desc="Local Address" />
      <DO name="Set253" type="CN_ING_SG_EX" desc="Opposite Address" />
      <DO name="Set271" type="CN_ASG_SG_EX" desc="I_OC1" />
      <DO name="Set272" type="CN_ASG_SG_EX" desc="T_OC1" />
      <DO name="Set273" type="CN_ASG_SG_EX" desc="I_OC2" />
      <DO name="Set274" type="CN_ASG_SG_EX" desc="T_OC2" />
      <DO name="Set275" type="CN_ING_SG_EX" desc="Curve_OC Inv" />
      <DO name="Set276" type="CN_ASG_SG_EX" desc="I_OC Inv" />
      <DO name="Set277" type="CN_ASG_SG_EX" desc="K_OC Inv" />
      <DO name="Set278" type="CN_ASG_SG_EX" desc="A_OC Inv" />
      <DO name="Set279" type="CN_ASG_SG_EX" desc="B_OC Inv" />
      <DO name="Set280" type="CN_ASG_SG_EX" desc="P_OC Inv" />
      <DO name="Set281" type="CN_ASG_SG_EX" desc="Angle_OC" />
      <DO name="Set282" type="CN_ASG_SG_EX" desc="Imax_2H_UnBlk" />
      <DO name="Set283" type="CN_ASG_SG_EX" desc="Ratio_I2/I1" />
      <DO name="Set284" type="CN_ASG_SG_EX" desc="T2h_Cross_Blk" />
      <DO name="Set302" type="CN_ASG_SG_EX" desc="3I0_EF1" />
      <DO name="Set303" type="CN_ASG_SG_EX" desc="T_EF1" />
      <DO name="Set304" type="CN_ASG_SG_EX" desc="3I0_EF2" />
      <DO name="Set305" type="CN_ASG_SG_EX" desc="T_EF2" />
      <DO name="Set306" type="CN_ING_SG_EX" desc="Curve_EF Inv" />
      <DO name="Set307" type="CN_ASG_SG_EX" desc="3I0_EF Inv" />
      <DO name="Set308" type="CN_ASG_SG_EX" desc="K_EF Inv" />
      <DO name="Set309" type="CN_ASG_SG_EX" desc="A_EF Inv" />
      <DO name="Set310" type="CN_ASG_SG_EX" desc="B_EF Inv" />
      <DO name="Set311" type="CN_ASG_SG_EX" desc="P_EF Inv" />
      <DO name="Set312" type="CN_ASG_SG_EX" desc="Angle_EF" />
      <DO name="Set313" type="CN_ASG_SG_EX" desc="Angle_Neg" />
      <DO name="Set331" type="CN_ASG_SG_EX" desc="I_Em/BU OC" />
      <DO name="Set332" type="CN_ASG_SG_EX" desc="T_Em/BU OC" />
      <DO name="Set333" type="CN_ING_SG_EX" desc="Curve_Em/BU OC Inv" />
      <DO name="Set334" type="CN_ASG_SG_EX" desc="I_Inv_Em/BU OC" />
      <DO name="Set335" type="CN_ASG_SG_EX" desc="K_Em/BU OC Inv" />
      <DO name="Set336" type="CN_ASG_SG_EX" desc="A_Em/BU OC Inv" />
      <DO name="Set337" type="CN_ASG_SG_EX" desc="B_Em/BU OC Inv" />
      <DO name="Set338" type="CN_ASG_SG_EX" desc="P_Em/BU OC Inv" />
      <DO name="Set356" type="CN_ASG_SG_EX" desc="3I0_Em/BU EF" />
      <DO name="Set357" type="CN_ASG_SG_EX" desc="T_Em/BU EF" />
      <DO name="Set358" type="CN_ING_SG_EX" desc="Curve_Em/BU EF Inv" />
      <DO name="Set359" type="CN_ASG_SG_EX" desc="3I0_Inv_Em/BU EF" />
      <DO name="Set360" type="CN_ASG_SG_EX" desc="K_Em/BU EF Inv" />
      <DO name="Set361" type="CN_ASG_SG_EX" desc="A_Em/BU EF Inv" />
      <DO name="Set362" type="CN_ASG_SG_EX" desc="B_Em/BU EF Inv" />
      <DO name="Set363" type="CN_ASG_SG_EX" desc="P_Em/BU EF Inv" />
      <DO name="Set381" type="CN_ASG_SG_EX" desc="I_STUB" />
      <DO name="Set382" type="CN_ASG_SG_EX" desc="T_STUB" />
      <DO name="Set400" type="CN_ASG_SG_EX" desc="I_SOTF" />
      <DO name="Set401" type="CN_ASG_SG_EX" desc="T_OC_SOTF" />
      <DO name="Set402" type="CN_ASG_SG_EX" desc="3I0_SOTF" />
      <DO name="Set403" type="CN_ASG_SG_EX" desc="T_EF_SOTF" />
      <DO name="Set421" type="CN_ASG_SG_EX" desc="I_OL Alarm" />
      <DO name="Set422" type="CN_ASG_SG_EX" desc="T_OL Alarm" />
      <DO name="Set440" type="CN_ASG_SG_EX" desc="U_OV1" />
      <DO name="Set441" type="CN_ASG_SG_EX" desc="T_OV1" />
      <DO name="Set442" type="CN_ASG_SG_EX" desc="U_OV2" />
      <DO name="Set443" type="CN_ASG_SG_EX" desc="T_OV2" />
      <DO name="Set444" type="CN_ASG_SG_EX" desc="Dropout_OV" />
      <DO name="Set462" type="CN_ASG_SG_EX" desc="U_UV1" />
      <DO name="Set463" type="CN_ASG_SG_EX" desc="T_UV1" />
      <DO name="Set464" type="CN_ASG_SG_EX" desc="U_UV2" />
      <DO name="Set465" type="CN_ASG_SG_EX" desc="T_UV2" />
      <DO name="Set466" type="CN_ASG_SG_EX" desc="Dropout_UV" />
      <DO name="Set467" type="CN_ASG_SG_EX" desc="I_UV_Chk" />
      <DO name="ICBF" type="CN_ASG_SG_EX" desc="I_CBF" />
      <DO name="I0CBF" type="CN_ASG_SG_EX" desc="3I0_CBF" />
      <DO name="Set487" type="CN_ASG_SG_EX" desc="3I2_CBF" />
      <DO name="Set488" type="CN_ASG_SG_EX" desc="T_CBF1" />
      <DO name="Set489" type="CN_ASG_SG_EX" desc="T_CBF2" />
      <DO name="Set528" type="CN_ASG_SG_EX" desc="T_Dead Zone" />
      <DO name="Set550" type="CN_ASG_SG_EX" desc="T_3P AR1" />
      <DO name="Set551" type="CN_ASG_SG_EX" desc="T_3P AR2" />
      <DO name="Set552" type="CN_ASG_SG_EX" desc="T_3P AR3" />
      <DO name="Set553" type="CN_ASG_SG_EX" desc="T_3P AR4" />
      <DO name="Set554" type="CN_ASG_SG_EX" desc="Angle_Syn Diff" />
      <DO name="Set555" type="CN_ASG_SG_EX" desc="U_Syn Diff" />
      <DO name="Set556" type="CN_ASG_SG_EX" desc="Freq_Syn Diff" />
      <DO name="Set557" type="CN_ASG_SG_EX" desc="T_Action" />
      <DO name="TReclaim" type="CN_ASG_SG_EX" desc="T_Reclaim" />
      <DO name="Set559" type="CN_ASG_SG_EX" desc="T_CB Faulty" />
      <DO name="Set560" type="CN_ING_SG_EX" desc="Times_AR" />
      <DO name="Set561" type="CN_ASG_SG_EX" desc="T_Syn Check" />
      <DO name="Set562" type="CN_ASG_SG_EX" desc="T_MaxSynExt" />
      <DO name="Set563" type="CN_ASG_SG_EX" desc="T_AR Reset" />
      <DO name="Set564" type="CN_ASG_SG_EX" desc="Umin_Syn" />
      <DO name="Set565" type="CN_ASG_SG_EX" desc="Umax_Energ" />
      <DO name="Set43" type="CN_SPG_SG_EX" desc="VT_Line" />
      <DO name="Set44" type="CN_SPG_SG_EX" desc="AR Init By 2p" />
      <DO name="Set45" type="CN_SPG_SG_EX" desc="AR Init By 3p" />
      <DO name="Set66" type="CN_SPG_SG_EX" desc="Func_VT Fail" />
      <DO name="Set67" type="CN_SPG_SG_EX" desc="Solid Earth" />
      <DO name="Set88" type="CN_SPG_SG_EX" desc="Func_CT Fail" />
      <DO name="Set225" type="CN_SPG_SG_EX" desc="Func_Diff Curr" />
      <DO name="Set226" type="CN_SPG_SG_EX" desc="Func_Diff Curr Abrupt" />
      <DO name="Set227" type="CN_SPG_SG_EX" desc="Dual_Channel" />
      <DO name="Set228" type="CN_SPG_SG_EX" desc="Master Mode" />
      <DO name="Set229" type="CN_SPG_SG_EX" desc="Comp Capacitor Cur" />
      <DO name="Set230" type="CN_SPG_SG_EX" desc="Block Diff CT_Fail" />
      <DO name="Set231" type="CN_SPG_SG_EX" desc="Block 3Ph Diff CT_Fail" />
      <DO name="Set232" type="CN_SPG_SG_EX" desc="Diff_Zero Init AR" />
      <DO name="Set233" type="CN_SPG_SG_EX" desc="Chan_A Ext_Clock" />
      <DO name="Set234" type="CN_SPG_SG_EX" desc="Chan_A 64k Rate" />
      <DO name="Set235" type="CN_SPG_SG_EX" desc="Chan_B Ext_Clock" />
      <DO name="Set236" type="CN_SPG_SG_EX" desc="Chan_B 64k Rate" />
      <DO name="Set237" type="CN_SPG_SG_EX" desc="Loop Test" />
      <DO name="Set238" type="CN_SPG_SG_EX" desc="DTT By Startup" />
      <DO name="Set239" type="CN_SPG_SG_EX" desc="DTT By Z2" />
      <DO name="Set240" type="CN_SPG_SG_EX" desc="DTT By Z3" />
      <DO name="Set255" type="CN_SPG_SG_EX" desc="Func_OC1" />
      <DO name="Set256" type="CN_SPG_SG_EX" desc="OC1 Direction" />
      <DO name="Set257" type="CN_SPG_SG_EX" desc="OC1 Inrush Block" />
      <DO name="Set258" type="CN_SPG_SG_EX" desc="Func_OC2" />
      <DO name="Set259" type="CN_SPG_SG_EX" desc="OC2 Direction" />
      <DO name="Set260" type="CN_SPG_SG_EX" desc="OC2 Inrush Block" />
      <DO name="Set261" type="CN_SPG_SG_EX" desc="Func_OC Inv" />
      <DO name="Set262" type="CN_SPG_SG_EX" desc="OC Inv Direction" />
      <DO name="Set263" type="CN_SPG_SG_EX" desc="OC Inv Inrush Block" />
      <DO name="Set286" type="CN_SPG_SG_EX" desc="Func_EF1" />
      <DO name="Set287" type="CN_SPG_SG_EX" desc="EF1 Direction" />
      <DO name="Set288" type="CN_SPG_SG_EX" desc="EF1 Inrush Block" />
      <DO name="Set289" type="CN_SPG_SG_EX" desc="Func_EF2" />
      <DO name="Set290" type="CN_SPG_SG_EX" desc="EF2 Direction" />
      <DO name="Set291" type="CN_SPG_SG_EX" desc="EF2 Inrush Block" />
      <DO name="Set292" type="CN_SPG_SG_EX" desc="Func_EF Inv" />
      <DO name="Set293" type="CN_SPG_SG_EX" desc="EF Inv Direction" />
      <DO name="Set294" type="CN_SPG_SG_EX" desc="EF Inv Inrush Block" />
      <DO name="Set295" type="CN_SPG_SG_EX" desc="EF U2/I2 Dir" />
      <DO name="Set296" type="CN_SPG_SG_EX" desc="EF1 Init AR" />
      <DO name="Set297" type="CN_SPG_SG_EX" desc="EF2 Init AR" />
      <DO name="Set315" type="CN_SPG_SG_EX" desc="Func_BU OC" />
      <DO name="Set316" type="CN_SPG_SG_EX" desc="Func_Em/BU OC" />
      <DO name="Set317" type="CN_SPG_SG_EX" desc="Em/BU OC Inrush Block" />
      <DO name="Set318" type="CN_SPG_SG_EX" desc="Func_Em/BU OC Inv" />
      <DO name="Set319" type="CN_SPG_SG_EX" desc="Em/BU OC Inv Inrush Block" />
      <DO name="Set340" type="CN_SPG_SG_EX" desc="Func_BU EF" />
      <DO name="Set341" type="CN_SPG_SG_EX" desc="Func_Em/BU EF" />
      <DO name="Set342" type="CN_SPG_SG_EX" desc="Em/BU EF Inrush Block" />
      <DO name="Set343" type="CN_SPG_SG_EX" desc="Func_Em/BU EF Inv" />
      <DO name="Set344" type="CN_SPG_SG_EX" desc="Em/BU EF Inv Inrush Block" />
      <DO name="Set365" type="CN_SPG_SG_EX" desc="Func_STUB" />
      <DO name="Set384" type="CN_SPG_SG_EX" desc="Func_SOTF" />
      <DO name="Set385" type="CN_SPG_SG_EX" desc="SOTF Inrush Block" />
      <DO name="Set405" type="CN_SPG_SG_EX" desc="Func_OL" />
      <DO name="Set424" type="CN_SPG_SG_EX" desc="Func_OV1" />
      <DO name="Set425" type="CN_SPG_SG_EX" desc="OV1 Trip" />
      <DO name="Set426" type="CN_SPG_SG_EX" desc="Func_OV2" />
      <DO name="Set427" type="CN_SPG_SG_EX" desc="OV2 Trip" />
      <DO name="Set428" type="CN_SPG_SG_EX" desc="OV Chk PE" />
      <DO name="Set446" type="CN_SPG_SG_EX" desc="Func_UV1" />
      <DO name="Set447" type="CN_SPG_SG_EX" desc="UV1 Trip" />
      <DO name="Set448" type="CN_SPG_SG_EX" desc="Func_UV2" />
      <DO name="Set449" type="CN_SPG_SG_EX" desc="UV2 Trip" />
      <DO name="Set450" type="CN_SPG_SG_EX" desc="UV Chk PE" />
      <DO name="Set451" type="CN_SPG_SG_EX" desc="UV Chk All Phase" />
      <DO name="Set452" type="CN_SPG_SG_EX" desc="UV Chk Current" />
      <DO name="Set453" type="CN_SPG_SG_EX" desc="UV Chk CB" />
      <DO name="Set469" type="CN_SPG_SG_EX" desc="Func_CBF" />
      <DO name="Set471" type="CN_SPG_SG_EX" desc="CBF Chk 3I0/3I2" />
      <DO name="Set472" type="CN_SPG_SG_EX" desc="CBF Chk CB Status" />
      <DO name="Set512" type="CN_SPG_SG_EX" desc="Func_Dead Zone" />
      <DO name="AR3pMode" type="CN_SPG_SG_EX" desc="AR_3p mode" />
      <DO name="Set537" type="CN_SPG_SG_EX" desc="AR_Disable" />
      <DO name="Set538" type="CN_SPG_SG_EX" desc="AR_Override" />
      <DO name="Set539" type="CN_SPG_SG_EX" desc="AR_EnergChkDLLB" />
      <DO name="Set540" type="CN_SPG_SG_EX" desc="AR_EnergChkLLDB" />
      <DO name="Set541" type="CN_SPG_SG_EX" desc="AR_EnergChkDLDB" />
      <DO name="Set542" type="CN_SPG_SG_EX" desc="AR_Syn check" />
      <DO name="Set546" type="CN_SPG_SG_EX" desc="3P CBOpen Init AR" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_GAPC_1" lnClass="GAPC">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Str" type="CN_ACD_3P" />
      <DO name="Op" type="CN_ACT_3P" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_RFLO_1" lnClass="RFLO">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="FltZ" type="CN_CMV" />
      <DO name="FltDiskm" type="CN_MV" />
      <DO name="FltLoop" type="CN_INS" />
      <DO name="FltAmp" type="CN_WYE_EX" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_PTRC_1" lnClass="PTRC">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Op" type="CN_ACT_3P" />
      <DO name="Str" type="CN_ACD_3P" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_PDIF_1" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Str" type="CN_ACD_3P" />
      <DO name="Op" type="CN_ACT_3P" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_PTOC_1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Str" type="CN_ACD_3P" />
      <DO name="Op" type="CN_ACT_3P" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_PTUV_1" lnClass="PTUV">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Str" type="CN_ACD_3P" />
      <DO name="Op" type="CN_ACT_3P" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_RBRF_1" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Str" type="CN_ACD_3P" />
      <DO name="OpEx" type="CN_ACT_3P" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/PROT_RREC_1" lnClass="RREC">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Op" type="CN_ACT_3P" />
      <DO name="AutoRecSt" type="CN_INS_ARST" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL_LN0" />
      <DO name="ActSGST" type="CN_SAV_EX" desc="Current Setting Zone" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_MMXU_1" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="A" type="CN_WYE_ALL" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_MMXU_2" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="PhV" type="CN_WYE" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_MMXU_3" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="PhV" type="CN_WYE_ALL" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_MMXU_4" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="TotW" type="CN_MV" />
      <DO name="TotVAr" type="CN_MV" />
      <DO name="TotPF" type="CN_MV" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_MMXU_5" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="PPV" type="CN_DEL" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_MMXU_6" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="PhV" type="CN_WYE_ALL" />
      <DO name="A" type="CN_WYE_ALL" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_MMXN_1" lnClass="MMXN">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Hz" type="CN_MV" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_MDIF_1" lnClass="MDIF">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="OpARem" type="CN_WYE" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/MEAS_SIML_1" lnClass="SIML">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="Tmp" type="CN_MV" />
      <DO name="InsAlm" type="CN_SPS" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/RCD_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL_LN0" />
    </LNodeType>
    <LNodeType id="SF/CSC103N2/RCD_RDRE" lnClass="RDRE">
      <DO name="Mod" type="CN_INC_Mod" />
      <DO name="Beh" type="SF_Beh_1" />
      <DO name="Health" type="CN_INS_Health" />
      <DO name="NamPlt" type="CN_LPL" />
      <DO name="RcdMade" type="CN_SPS" />
      <DO name="FltNum" type="CN_INS" />
      <DO name="GriFltNum" type="CN_INS" />
      <DO name="RcdStr" type="CN_SPS" />
    </LNodeType>
    <DOType id="CN_INC_Mod" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SF_Beh_1" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" dchg="true" type="Mod" />
      <!-- M -->
      <DA name="q" fc="ST" bType="Quality" qchg="true" />
      <!-- M -->
      <DA name="t" fc="ST" bType="Timestamp" />
      <!-- M -->
    </DOType>
    <DOType id="CN_INS_Health" cdc="INS">
      <DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="CN_LPL_LN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="CN_SPC_DC" cdc="SPC">
      <DA name="Oper" bType="Struct" type="SF_SPCOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_DPL" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="hwRev" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="CN_SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_LPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="CN_SPS_EX" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2009</Val>
      </DA>
    </DOType>
    <DOType id="CN_ASG_SG_EX" cdc="ASG">
      <DA name="setMag" bType="Struct" type="SF_AnaVal_1" fc="SG" />
      <DA name="units" bType="Struct" type="CN_units" fc="CF" />
      <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
      <DA name="minVal" bType="Struct" type="SF_AnaVal_1" fc="CF" />
      <DA name="maxVal" bType="Struct" type="SF_AnaVal_1" fc="CF" />
      <DA name="stepSize" bType="Struct" type="SF_AnaVal_1" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2009</Val>
      </DA>
    </DOType>
    <DOType id="CN_ING_SG_EX" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SG" />
      <DA name="minVal" bType="INT32" fc="CF" />
      <DA name="maxVal" bType="INT32" fc="CF" />
      <DA name="stepSize" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2009</Val>
      </DA>
    </DOType>
    <DOType id="CN_SPG_SG_EX" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SG" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2009</Val>
      </DA>
    </DOType>
    <DOType id="CN_ACD_3P" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="dir" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="dir" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="dir" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="dir" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_ACT_3P" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_CMV" cdc="CMV">
      <DA name="cVal" bType="Struct" type="SF_Vector_2" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subCVal" bType="Struct" type="SF_Vector_2" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" bType="Struct" type="CN_units" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
      <DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
      <DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
      <DA name="angRef" bType="Enum" type="angidCMV" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_MV" cdc="MV">
      <DA name="mag" bType="Struct" type="SF_AnaVal_1" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" bType="Struct" type="SF_AnaVal_1" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" bType="Struct" type="CN_units" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
      <DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_INS" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="INT32" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_WYE_EX" cdc="WYE">
      <SDO name="phsA" type="CN_CMV" />
      <SDO name="phsB" type="CN_CMV" />
      <SDO name="phsC" type="CN_CMV" />
      <DA name="angRef" bType="Enum" type="angid" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2009</Val>
      </DA>
    </DOType>
    <DOType id="CN_INS_ARST" cdc="INS">
      <DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="CN_SAV_EX" cdc="SAV">
      <DA name="instMag" bType="Struct" type="SF_AnaVal_2" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="CN_units" fc="CF" />
      <DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
      <DA name="min" bType="Struct" type="SF_AnaVal_2" fc="CF" />
      <DA name="max" bType="Struct" type="SF_AnaVal_2" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2009</Val>
      </DA>
    </DOType>
    <DOType id="CN_WYE_ALL" cdc="WYE">
      <SDO name="phsA" type="CN_CMV" />
      <SDO name="phsB" type="CN_CMV" />
      <SDO name="phsC" type="CN_CMV" />
      <SDO name="neut" type="CN_CMV" />
      <SDO name="net" type="CN_CMV" />
      <SDO name="res" type="CN_CMV" />
      <DA name="angRef" bType="Enum" type="angid" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_WYE" cdc="WYE">
      <SDO name="phsA" type="CN_CMV" />
      <SDO name="phsB" type="CN_CMV" />
      <SDO name="phsC" type="CN_CMV" />
      <DA name="angRef" bType="Enum" type="angid" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="CN_DEL" cdc="DEL">
      <SDO name="phsAB" type="CN_CMV" />
      <SDO name="phsBC" type="CN_CMV" />
      <SDO name="phsCA" type="CN_CMV" />
      <DA name="angRef" bType="Enum" type="angid" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="d" fc="DC" bType="VisString255" />
    </DOType>
    <DAType id="SF_SPCOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <!-- M(from base CDC) -->
      <BDA name="origin" bType="Struct" type="Originator" />
      <!-- M -->
      <BDA name="ctlNum" bType="INT8U" />
      <!-- M -->
      <BDA name="T" bType="Timestamp" />
      <!--  -->
      <BDA name="Test" bType="BOOLEAN" />
      <!--  -->
      <BDA name="Check" bType="Check" />
      <!--  -->
    </DAType>
    <DAType id="CN_PulseConfig">
      <BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" />
      <BDA name="numPls" bType="INT32U" />
    </DAType>
    <DAType id="SF_AnaVal_1">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="CN_units">
      <BDA bType="Enum" name="SIUnit" type="SIUnit1" />
      <BDA bType="Enum" name="multiplier" type="multiplier" />
    </DAType>
    <DAType id="CN_ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="SF_Vector_2">
      <BDA name="mag" bType="Struct" type="SF_AnaVal_1" />
      <BDA name="ang" bType="Struct" type="SF_AnaVal_1" />
    </DAType>
    <DAType id="CN_RangeConfig">
      <BDA name="hhLim" bType="Struct" type="SF_AnaVal_1" />
      <BDA name="hLim" bType="Struct" type="SF_AnaVal_1" />
      <BDA name="lLim" bType="Struct" type="SF_AnaVal_1" />
      <BDA name="llLim" bType="Struct" type="SF_AnaVal_1" />
      <BDA name="min" bType="Struct" type="SF_AnaVal_1" />
      <BDA name="max" bType="Struct" type="SF_AnaVal_1" />
    </DAType>
    <DAType id="SF_AnaVal_2">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="Originator">
      <BDA name="orCat" bType="Enum" type="orCategory" />
      <!-- M-->
      <BDA name="orIdent" bType="Octet64" />
      <!-- M-->
    </DAType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="angidCMV">
      <EnumVal ord="0">V</EnumVal>
      <EnumVal ord="1">A</EnumVal>
      <EnumVal ord="2">other</EnumVal>
    </EnumType>
    <EnumType id="angid">
      <EnumVal ord="0">Va</EnumVal>
      <EnumVal ord="1">Vb</EnumVal>
      <EnumVal ord="2">Vc</EnumVal>
      <EnumVal ord="3">Aa</EnumVal>
      <EnumVal ord="4">Ab</EnumVal>
      <EnumVal ord="5">Ac</EnumVal>
      <EnumVal ord="6">Vab</EnumVal>
      <EnumVal ord="7">Vbc</EnumVal>
      <EnumVal ord="8">Vca</EnumVal>
      <EnumVal ord="9">Vother</EnumVal>
      <EnumVal ord="10">Aother</EnumVal>
    </EnumType>
    <EnumType id="AutoRecSt">
      <EnumVal ord="1">ready</EnumVal>
      <EnumVal ord="2">in progress</EnumVal>
      <EnumVal ord="3">successful</EnumVal>
    </EnumType>
    <EnumType id="PulseConfigCmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="SIUnit1">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos_phi</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>

