<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:scl="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:sieedc="http://www.siemens.com/energy/2011/11/Sieedc" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
   <Private type="Siemens-SclLib-V5-Version">V02.00.01.995</Private>
   <Private type="Siemens-SclLib-V5-EditTime">27.06.2023 13:59:26</Private>
   <Private type="Siemens-EditionConversion">
      <sieedc:EditionConversion>
         <sieedc:Info platform="SIPROTEC 5" version="01.00" lastOperation="Edition 2 to 1"/>
      </sieedc:EditionConversion>
   </Private>
   <Private type="Siemens-Configurator-Version">04.88.05.995</Private>
   <Header id="IED_J15" version="1" revision="241" toolID="IEC61850 System Configurator, Version: 04.88.05.995" nameStructure="IEDName">
      <Text>CID-File for device: IED_J15</Text>
      <History>
         <Hitem version="1" revision="241" when="Tuesday, June 27, 2023 1:59:25 PM" who="Licenced User: Fanavaran Eng Machine: ENG User: Kohestan" why="IEC61850 System Configurator User Action" what="CID File creation for Export"/>
      </History>
   </Header>
   <Substation name="IEC61850 station">
      <VoltageLevel name="Voltage level">
         <Bay name="Field"/>
      </VoltageLevel>
   </Substation>
   <Communication>
      <SubNetwork name="Kohestan" type="8-MMS">
         <Private type="Siemens-Start-Address">172.18.49.1</Private>
         <ConnectedAP iedName="IED_J15" apName="P1">
            <Private type="Siemens-Redundant-SubnetId">1</Private>
            <Address>
               <P type="OSI-AP-Title">1,3,9999,23</P>
               <P type="OSI-AE-Qualifier">23</P>
               <P type="OSI-PSEL">00000001</P>
               <P type="OSI-SSEL">0001</P>
               <P type="OSI-TSEL">0001</P>
               <P type="IP" xsi:type="tP_IP">172.18.49.78</P>
               <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
            </Address>
            <GSE ldInst="CTRL" cbName="Control_DataSet_1">
               <Address>
                  <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-0A</P>
                  <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
                  <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                  <P type="APPID" xsi:type="tP_APPID">0002</P>
               </Address>
               <MinTime multiplier="m" unit="s">10</MinTime>
               <MaxTime multiplier="m" unit="s">2000</MaxTime>
            </GSE>
         </ConnectedAP>
      </SubNetwork>
   </Communication>
   <IED name="IED_J15" type="Siprotec-7SJ6xx" manufacturer="SIEMENS" configVersion="1.0" desc="J15">
      <Private type="Siemens-Inkrement">2</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbB|50</Private>
      <Private type="Siemens-NetworkFrequency">50 Hz</Private>
      <Private type="Siemens-EditionConversion">
         <sieedc:EditionConversion>
            <sieedc:ElementStore name="Services" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
               <Services nameLength="64">
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
                  <DynAssociation max="6"/>
                  <SettingGroups/>
                  <GetDirectory/>
                  <GetDataObjectDefinition/>
                  <DataObjectDirectory/>
                  <GetDataSetValue/>
                  <DataSetDirectory/>
                  <ConfDataSet max="34" maxAttributes="100" modify="true"/>
                  <DynDataSet max="15" maxAttributes="60"/>
                  <ReadWrite/>
                  <ConfReportControl max="18" bufConf="false" bufMode="unbuffered"/>
                  <GetCBValues/>
                  <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false"/>
                  <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
                  <GOOSE max="16"/>
                  <FileHandling mms="true"/>
                  <ConfLNs fixPrefix="true" fixLnInst="true"/>
                  <ClientServices goose="true" maxGOOSE="128" supportsLdName="true" maxAttributes="0" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" maxReports="0" maxSMV="0">
                     <TimeSyncProt sntp="true" c37_238="false" other="false"/>
                  </ClientServices>
                  <SupSubscription maxGo="0" maxSv="0"/>
               </Services>
            </sieedc:ElementStore>
         </sieedc:EditionConversion>
      </Private>
      <Private type="Siemens-s7ManagerName">J15</Private>
      <Private type="Siemens-IED-Id">IED_5</Private>
      <Private type="Siemens-ICD-Language">en-GB</Private>
      <Private type="Siemens-BRCB-StoragePercentageMemoryForBuffer">CTRL\LLN0\brcbA|50</Private>
      <Private type="Siemens-CID-MainIED"/>
      <Services>
<!--DynReportControl max="10"/-->
<!-- present in FDIS, removed in IS, commented by SIEMENS -->
         <DynAssociation/>
         <SettingGroups/>
         <GetDirectory/>
         <GetDataObjectDefinition/>
         <DataObjectDirectory/>
         <GetDataSetValue/>
         <DataSetDirectory/>
         <ConfDataSet max="34" maxAttributes="100" modify="true"/>
         <DynDataSet max="15" maxAttributes="60"/>
         <ReadWrite/>
         <ConfReportControl max="18"/>
         <GetCBValues/>
         <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
         <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
         <GOOSE max="16"/>
         <FileHandling/>
         <ConfLNs fixPrefix="true" fixLnInst="true"/>
      </Services>
      <AccessPoint name="P1">
         <Server>
            <Authentication none="true"/>
            <LDevice inst="PROT" desc="Protection">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/PROT/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_J15PROT/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_J15PROT/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_J15PROT/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_J15PROT/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_J15PROT/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_J15PROT/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_J15PROT/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_J15PROT/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_J15PROT/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_J15PROT/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/LLN0$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>direct-with-enhanced-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
<!-- Die DAI vendor, swRev, d, configRev und ldNs beziehen sich auf das EN100-Modul. Bis auf ldNs haben sie keinen InitValue! Sie werden mit Dummy vorbelegt. Gefuellt werden sie durch die EN100-Software zur Laufzeit. -->
                     <DAI name="configRev">
                        <Val>260623082131656</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
                  <DOI name="OpTmh" desc="Operating hours"/>
                  <SettingControl numOfSGs="1"/>
               </LN0>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/PROT/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
               </LN>
               <LN inst="1" prefix="" desc="Total" lnClass="PTRC" lnType="IED_E01BCU/PROT/PTRC1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTRC1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTRC1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Tr" desc="OFF"/>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="FinTr" desc="AR fin OFF">
<!-- Endgueltiges AUS-Kommando (kein AUSkommando an sich, nur Hinweis, das kein weiteres AUSkommando folgen wird) -->
                     <DAI name="d">
                        <Val>FinTr stands for Auto reclose Lockout</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="CB" lnClass="XCBR" lnType="IED_J24/PROT/XCBR1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/XCBR1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/XCBR1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="local"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SumSwARs1" desc="Sum IL1">
                     <DAI name="d">
                        <Val>SumSwARs1 stands for Accumulation of interrupted current L1</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SumSwARs2" desc="Sum IL2">
                     <DAI name="d">
                        <Val>SumSwARs2 stands for Accumulation of interrupted current L2</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SumSwARs3" desc="Sum IL3">
                     <DAI name="d">
                        <Val>SumSwARs3 stands for Accumulation of interrupted current L3</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CBOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="6" prefix="" desc="DMT I>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTOC6$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTOC6$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="7" prefix="" desc="DMT I>>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTOC7$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTOC7$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="8" prefix="" desc="DMT IE>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTOC8$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTOC8$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="9" prefix="" desc="DMT IE>>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTOC9$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTOC9$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="18" prefix="" desc="DMT I>>>" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTOC18$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTOC18$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="2" prefix="" desc="DMT general" lnClass="PTRC" lnType="IED_J24/PROT/PTRC2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTRC2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTRC2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="OFF"/>
                  <DOI name="Str" desc="Pickup"/>
               </LN>
               <LN inst="1" prefix="" desc="IDMT Ip" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTOC1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTOC1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="2" prefix="" desc="IDMT IEp" lnClass="PTOC" lnType="IED_J24/PROT/PTOC6">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/PTOC2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/PTOC2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="1" prefix="" desc="Autom reclosure" lnClass="RREC" lnType="IED_E01BCU/PROT/RREC1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/RREC1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/RREC1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Op" desc="ON"/>
                  <DOI name="AutoRecSt" desc="Status"/>
               </LN>
               <LN inst="1" prefix="Flx" desc="FlxGGIO1" lnClass="GGIO" lnType="IED_J18/PROT/FlxGGIO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15PROT/FlxGGIO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15PROT/FlxGGIO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>260623082131656</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc=">BLOCK Function Flx01">
                     <DAI name="ctlModel">
                        <Val>direct-with-enhanced-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="Function Flx01 is BLOCKED">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="Function Flx01 is ACTIVE">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="Function Flx01 TRIP">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice inst="MEAS" desc="Measurement">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/MEAS/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15MEAS/LLN0$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15MEAS/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_J15MEAS/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_J15MEAS/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_J15MEAS/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_J15MEAS/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_J15MEAS/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_J15MEAS/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_J15MEAS/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_J15MEAS/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_J15MEAS/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_J15MEAS/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" prefix="" desc="Op meas value" lnClass="MMXU" lnType="IED_J24/MEAS/MMXU1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15MEAS/MMXU1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15MEAS/MMXU1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotW" desc="P">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotVAr" desc="Q">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotVA" desc="S">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotPF" desc="cos">
                     <DAI name="db">
                        <Val>10000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Hz" desc="f">
                     <DAI name="db">
                        <Val>100</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PPV" desc="U">
                     <SDI name="phsAB">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsBC">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsCA">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="PhV" desc="UE">
                     <SDI name="phsA">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="neut">
                        <DAI name="db">
                           <Val>2000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="A" desc="I">
                     <SDI name="phsA">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="neut">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="Energy counter" lnClass="MMTR" lnType="IED_J24/MEAS/MMTR1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15MEAS/MMTR1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15MEAS/MMTR1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SupWh" desc="Wp output"/>
                  <DOI name="SupVArh" desc="Wq output"/>
                  <DOI name="DmdWh" desc="Wp Input"/>
                  <DOI name="DmdVArh" desc="Wq Input"/>
               </LN>
               <LN inst="1" prefix="" desc="Sym comp value" lnClass="MSQI" lnType="IED_J24/MEAS/MSQI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15MEAS/MSQI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15MEAS/MSQI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SeqA" desc="Current">
                     <SDI name="c1">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c2">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c3">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <DAI name="seqT">
                        <Val>pos-neg-zero</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SeqV" desc="Voltage">
                     <SDI name="c1">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c2">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c3">
                        <DAI name="db">
                           <Val>10000</Val>
                        </DAI>
                     </SDI>
                     <DAI name="seqT">
                        <Val>pos-neg-zero</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/PROT/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15MEAS/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15MEAS/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
               </LN>
            </LDevice>
            <LDevice inst="DR" desc="Disturb Rec">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/MEAS/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15DR/LLN0$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15DR/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_J15DR/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_J15DR/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_J15DR/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_J15DR/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_J15DR/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_J15DR/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_J15DR/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_J15DR/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_J15DR/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_J15DR/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" prefix="SC_" desc="Recording" lnClass="RDRE" lnType="IED_J24/DR/SC_RDRE1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15DR/SC_RDRE1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15DR/SC_RDRE1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="RcdMade" desc="Made"/>
                  <DOI name="FltNum" desc="Fault number"/>
                  <DOI name="GriFltNum" desc="Grid fault num"/>
                  <DOI name="RcdStr" desc="Start"/>
               </LN>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/PROT/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15DR/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15DR/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
               </LN>
            </LDevice>
            <LDevice inst="CTRL" desc="Control">
               <LN0 inst="" desc="General" lnClass="LLN0" lnType="IED_J24/CTRL/LLN0">
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/LLN0$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbC|&lt;ReportControl name="urcbC" rptID="IED_J15CTRL/LLN0$RP$urcbC01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbD|&lt;ReportControl name="urcbD" rptID="IED_J15CTRL/LLN0$RP$urcbD01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbE|&lt;ReportControl name="urcbE" rptID="IED_J15CTRL/LLN0$RP$urcbE01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbF|&lt;ReportControl name="urcbF" rptID="IED_J15CTRL/LLN0$RP$urcbF01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbG|&lt;ReportControl name="urcbG" rptID="IED_J15CTRL/LLN0$RP$urcbG01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbH|&lt;ReportControl name="urcbH" rptID="IED_J15CTRL/LLN0$RP$urcbH01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbI|&lt;ReportControl name="urcbI" rptID="IED_J15CTRL/LLN0$RP$urcbI01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbJ|&lt;ReportControl name="urcbJ" rptID="IED_J15CTRL/LLN0$RP$urcbJ01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbA|&lt;ReportControl name="brcbA" rptID="IED_J15CTRL/LLN0$BR$brcbA01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">brcbB|&lt;ReportControl name="brcbB" rptID="IED_J15CTRL/LLN0$BR$brcbB01" confRev="0" bufTime="100" buffered="true"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DataSet name="DataSet2">
                     <FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="Loc" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="6" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="8" doName="Op" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="OpCnt" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="Truc" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="AutoRecSt" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="RREC" lnInst="1" doName="Mod" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTRC" lnInst="1" doName="FinTr" fc="ST"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO18" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Flx" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Flx" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Flx" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
                     <FCDA ldInst="PROT" prefix="Flx" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
                  </DataSet>
                  <DataSet name="DataSet_1">
                     <Private type="Siemens-GUID">75abfe95303d41be89f1c0c83562cc32</Private>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" daName="stVal"/>
                     <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" daName="q"/>
                  </DataSet>
                  <ReportControl name="urcbA" rptID="IED_J15CTRL/LLN0$RP$urcbA01" confRev="100001" bufTime="100" buffered="false" datSet="DataSet2">
                     <Private type="Siemens-PredefinedControlBlock"/>
                     <TrgOps dchg="true" qchg="true" dupd="true" period="false"/>
                     <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/>
                     <RptEnabled max="1"/>
                  </ReportControl>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>230915134536218</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpTmh" desc="Operating hours"/>
                  <DOI name="LEDRs" desc="LED acknwldgmnt">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <GSEControl name="Control_DataSet_1" appID="IED_J15/CTRL/LLN0/Control_DataSet_1" confRev="1" datSet="DataSet_1">
                     <Private type="Siemens-GUID">c364f9d2a3454e198dce71c804004dfd</Private>
                  </GSEControl>
               </LN0>
               <LN inst="1" desc="Fault" lnClass="CALH" lnType="IED_J24/CTRL/CALH1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/CALH1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/CALH1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>160304190901000</Val>
                     </DAI>
                  </DOI>
                  <DOI name="GrAlm" desc="Group alarms"/>
                  <DOI name="GrWrn" desc="Group Warning"/>
                  <DOI name="ErrBoard1" desc="Error Board 1">
                     <DAI name="d">
                        <Val>ErrBoard1 stands for Error on board 1</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard2" desc="Error Board 2">
                     <DAI name="d">
                        <Val>ErrBoard2 stands for Error on board 2</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard3" desc="Error Board 3">
                     <DAI name="d">
                        <Val>ErrBoard3 stands for Error on board 3</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard4" desc="Error Board 4">
                     <DAI name="d">
                        <Val>ErrBoard4 stands for Error on board 4</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard5" desc="Error Board 5">
                     <DAI name="d">
                        <Val>ErrBoard5 stands for Error on board 5</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard6" desc="Error Board 6">
                     <DAI name="d">
                        <Val>ErrBoard6 stands for Error on board 6</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ErrBoard7" desc="Error Board 7">
                     <DAI name="d">
                        <Val>ErrBoard7 stands for Error on board 7</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SDx IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="Device" lnClass="LPHD" lnType="IED_J24/CTRL/LPHD1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/LPHD1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/LPHD1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="PhyNam" desc="Info"/>
                  <DOI name="PhyHealth" desc="State"/>
                  <DOI name="Proxy" desc="Proxy"/>
                  <DOI name="DevStr" desc="Startup">
<!-- SIEMENS-spezifisch -->
                     <DAI name="d">
                        <Val>DevStr stands for either InitialStart or Resume</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CtlNum" desc="Test oper Nr">
<!-- SIEMENS-spezifisch -->
                     <DAI name="d">
                        <Val>CtlNum stands for number of Test Operations</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>7SJ6 IED Configuration Description File</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="GGIO1" lnClass="GGIO" lnType="IED_J15/CTRL/GGIO1_1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/GGIO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/GGIO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>200615131937890</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO1" desc="CB CLOSE POSITION">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO2" desc="CB OPEN POSITION">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO3" desc="CB In Service Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO4" desc="CB In Test Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO5" desc="S_SW AR In Off Position ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO6" desc="CB Spring Uncharged">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO7" desc="TCS Relay Faulty">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO8" desc="110V Trip Close Motor Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO9" desc="S_SW Local_Remote In Local Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO10" desc="Protection Relay Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO11" desc="S_SW SCADA_DCS In DCS Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO12" desc="110 DC Trip Close Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO13" desc="BB1 Over Under Voltage Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO14" desc="PT MCB Failure Trip">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO15" desc="BB1 Trip Close DC Supply Fail">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO16" desc="BB1 Voltage Protection Relay Fail ">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO18" desc="LED Interlocking View Open Or Close">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="EarthSwitXSWI" lnClass="XSWI" lnType="IED_J24/CTRL/ESXSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/XSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/XSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>200615132053656</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwTyp" desc="Switch type">
                     <DAI name="stVal">
                        <Val>Earthing Switch</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="EarthSwitCSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/CSWI1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/CSWI1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>200615132053656</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" prefix="" desc="EarthSwitCILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/CILO1$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/CILO1$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>200615132053656</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="2" prefix="" desc="BreakerXCBR" lnClass="XCBR" lnType="IED_J24/CTRL/CBXCBR1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/XCBR2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/XCBR2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>200615132122843</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="CBOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" prefix="" desc="BreakerCSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/CSWI2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/CSWI2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>200615132122843</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" prefix="" desc="BreakerCILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/CILO2$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/CILO2$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>200615132122843</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
               <LN inst="3" prefix="AR" desc="AR_On_CMDGAPC" lnClass="GAPC" lnType="IED_E01BCU/CTRL/LOKE01GAPC2">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/ARGAPC3$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/ARGAPC3$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode"/>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>230915134536218</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Str" desc="Pickup"/>
                  <DOI name="Op" desc="OFF"/>
               </LN>
               <LN inst="3" prefix="Truc" desc="drowoutXSWI" lnClass="XSWI" lnType="IED_J24/CTRL/ESXSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/TrucXSWI3$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/TrucXSWI3$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>120915084733375</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="OpCnt" desc="TripComdCounter"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn" desc="Open block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls" desc="Close block">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwTyp" desc="Switch type">
                     <DAI name="stVal">
                        <Val>Load Break</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SwOpCap" desc="Switch capablty">
                     <DAI name="stVal">
                        <Val>None</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" prefix="Truc" desc="drowoutCSWI" lnClass="CSWI" lnType="IED_J24/CTRL/ESCSWI1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/TrucCSWI3$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/TrucCSWI3$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>120915084733375</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Loc" desc="Control Auth"/>
                  <DOI name="Pos" desc="Position">
                     <DAI name="ctlModel">
                        <Val>sbo-with-enhanced-security</Val>
                     </DAI>
                     <DAI name="sboTimeout">
                        <Val>300000</Val>
                     </DAI>
                     <DAI name="sboClass">
                        <Val>operate-once</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" prefix="Truc" desc="drowoutCILO" lnClass="CILO" lnType="IED_J24/CTRL/ESCILO1">
                  <Private type="Siemens-ControlBlockStorage">urcbA|&lt;ReportControl name="urcbA" rptID="IED_J15CTRL/TrucCILO3$RP$urcbA01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <Private type="Siemens-ControlBlockStorage">urcbB|&lt;ReportControl name="urcbB" rptID="IED_J15CTRL/TrucCILO3$RP$urcbB01" confRev="0" bufTime="100" buffered="false"> &lt;Private type="Siemens-PredefinedControlBlock"/> &lt;TrgOps dchg="true" qchg="true" dupd="true" period="true"/> &lt;OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" configRef="true"/> &lt;RptEnabled max="1"/> &lt;/ReportControl></Private>
                  <DOI name="Mod" desc="Mode">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Beh" desc="Behaviour"/>
                  <DOI name="Health" desc="State"/>
                  <DOI name="NamPlt" desc="Info">
                     <DAI name="configRev">
                        <Val>120915084733375</Val>
                     </DAI>
                  </DOI>
                  <DOI name="EnaOpn" desc="Enable Open"/>
                  <DOI name="EnaCls" desc="Enable Close"/>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
   </IED>
   <DataTypeTemplates>
      <LNodeType id="IED_J24/PROT/LLN0" lnClass="LLN0">
         <DO name="Mod" type="myMod_0"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_6"/>
         <DO name="OpTmh" type="myOpTmh_7"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/LPHD1" lnClass="LPHD">
         <DO name="PhyNam" type="myPhyNam_9"/>
         <DO name="PhyHealth" type="myHealth_5"/>
         <DO name="Proxy" type="myProxy_11"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/PTRC1" lnClass="PTRC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Tr" type="myTr_16"/>
         <DO name="Str" type="myStr_17"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/XCBR1" lnClass="XCBR">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="OpCnt" type="myOpTmh_7"/>
         <DO name="Pos" type="myPos_24"/>
         <DO name="BlkOpn" type="myBlkOpn_25"/>
         <DO name="BlkCls" type="myBlkOpn_25"/>
         <DO name="SumSwARs1" type="mySumSwARs1_27"/>
         <DO name="SumSwARs2" type="mySumSwARs1_27"/>
         <DO name="SumSwARs3" type="mySumSwARs1_27"/>
         <DO name="CBOpCap" type="myCBOpCap_33"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/PTOC6" lnClass="PTOC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_J24/PROT/PTRC2" lnClass="PTRC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Op" type="myTr_16"/>
         <DO name="Str" type="myStr_69"/>
      </LNodeType>
      <LNodeType id="IED_J24/MEAS/LLN0" lnClass="LLN0">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_6"/>
      </LNodeType>
      <LNodeType id="IED_J24/MEAS/MMXU1" lnClass="MMXU">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="TotW" type="myTotW_78"/>
         <DO name="TotVAr" type="myTotW_78"/>
         <DO name="TotVA" type="myTotW_78"/>
         <DO name="TotPF" type="myTotW_78"/>
         <DO name="Hz" type="myTotW_78"/>
         <DO name="PPV" type="myPPV_98"/>
         <DO name="PhV" type="myPhV_117"/>
         <DO name="A" type="myPhV_117"/>
      </LNodeType>
      <LNodeType id="IED_J24/MEAS/MMTR1" lnClass="MMTR">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SupWh" type="mySupWh_171"/>
         <DO name="SupVArh" type="mySupWh_171"/>
         <DO name="DmdWh" type="mySupWh_171"/>
         <DO name="DmdVArh" type="mySupWh_171"/>
      </LNodeType>
      <LNodeType id="IED_J24/MEAS/MSQI1" lnClass="MSQI">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SeqA" type="mySeqA_183"/>
         <DO name="SeqV" type="mySeqA_183"/>
      </LNodeType>
      <LNodeType id="IED_J24/DR/SC_RDRE1" lnClass="RDRE">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="RcdMade" type="myProxy_11"/>
         <DO name="FltNum" type="myOpTmh_7"/>
         <DO name="GriFltNum" type="myOpTmh_7"/>
         <DO name="RcdStr" type="myProxy_11"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/LLN0" lnClass="LLN0">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_6"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="OpTmh" type="myOpTmh_7"/>
         <DO name="LEDRs" type="myLEDRs_245"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/CALH1" lnClass="CALH">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="GrAlm" type="myProxy_11"/>
         <DO name="GrWrn" type="myProxy_11"/>
         <DO name="ErrBoard1" type="myErrBoard1_255"/>
         <DO name="ErrBoard2" type="myErrBoard1_255"/>
         <DO name="ErrBoard3" type="myErrBoard1_255"/>
         <DO name="ErrBoard4" type="myErrBoard1_255"/>
         <DO name="ErrBoard5" type="myErrBoard1_255"/>
         <DO name="ErrBoard6" type="myErrBoard1_255"/>
         <DO name="ErrBoard7" type="myErrBoard1_255"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/LPHD1" lnClass="LPHD">
         <DO name="PhyNam" type="myPhyNam_9"/>
         <DO name="PhyHealth" type="myHealth_5"/>
         <DO name="Proxy" type="myProxy_11"/>
         <DO name="DevStr" type="myDevStr_265"/>
         <DO name="CtlNum" type="myDevStr_265"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/ESXSWI1" lnClass="XSWI">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="OpCnt" type="myOpTmh_7"/>
         <DO name="Pos" type="myPos_24"/>
         <DO name="BlkOpn" type="myBlkOpn_25"/>
         <DO name="BlkCls" type="myBlkOpn_25"/>
         <DO name="SwTyp" type="mySwTyp_291"/>
         <DO name="SwOpCap" type="mySwOpCap_292"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/ESCSWI1" lnClass="CSWI">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="Pos" type="myPos_298"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/ESCILO1" lnClass="CILO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="EnaOpn" type="myProxy_11"/>
         <DO name="EnaCls" type="myProxy_11"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/CBXCBR1" lnClass="XCBR">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Loc" type="myProxy_11"/>
         <DO name="OpCnt" type="myOpTmh_7"/>
         <DO name="Pos" type="myPos_24"/>
         <DO name="BlkOpn" type="myBlkOpn_25"/>
         <DO name="BlkCls" type="myBlkOpn_25"/>
         <DO name="CBOpCap" type="myCBOpCap_33"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/PROT/PTRC1" lnClass="PTRC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Tr" type="myTr_16"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="FinTr" type="myErrBoard1_255"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/PROT/RREC1" lnClass="RREC">
         <DO name="Mod" type="myMod_0"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Op" type="myTr_16"/>
         <DO name="AutoRecSt" type="myAutoRecSt_67"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/LOKE01GAPC2" lnClass="GAPC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO" type="mySPCSO_690"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO3_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/RSYN1" lnClass="RSYN">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Rel" type="myProxy_11"/>
         <DO name="VInd" type="myProxy_11"/>
         <DO name="AngInd" type="myProxy_11"/>
         <DO name="HzInd" type="myProxy_11"/>
         <DO name="SynPrg" type="myProxy_11"/>
         <DO name="DifVClc" type="myTotW_78"/>
         <DO name="DifHzClc" type="myTotW_78"/>
         <DO name="DifAngClc" type="myTotW_78"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO2_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO35" type="myBlkOpn_25"/>
         <DO name="SPCSO36" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO3_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO2_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO35" type="myBlkOpn_25"/>
         <DO name="SPCSO36" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J15/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J16/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J17/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J13/CTRL/GGIO1_3" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/EXT/pdGGIO32768_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="AnIn1" type="myAnIn1_645"/>
         <DO name="AnIn3" type="myAnIn1_645"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/CTRL/GGIO1_4" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
         <DO name="SPCSO55" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E03BCU/CTRL/GGIO1_2" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
         <DO name="SPCSO13" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO15" type="myBlkOpn_25"/>
         <DO name="SPCSO16" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO19" type="myBlkOpn_25"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
         <DO name="SPCSO21" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO23" type="myBlkOpn_25"/>
         <DO name="SPCSO24" type="myBlkOpn_25"/>
         <DO name="SPCSO25" type="myBlkOpn_25"/>
         <DO name="SPCSO26" type="myBlkOpn_25"/>
         <DO name="SPCSO27" type="myBlkOpn_25"/>
         <DO name="SPCSO28" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO31" type="myBlkOpn_25"/>
         <DO name="SPCSO32" type="myBlkOpn_25"/>
         <DO name="SPCSO33" type="myBlkOpn_25"/>
         <DO name="SPCSO34" type="myBlkOpn_25"/>
         <DO name="SPCSO37" type="myBlkOpn_25"/>
         <DO name="SPCSO38" type="myBlkOpn_25"/>
         <DO name="SPCSO39" type="myBlkOpn_25"/>
         <DO name="SPCSO40" type="myBlkOpn_25"/>
         <DO name="SPCSO41" type="myBlkOpn_25"/>
         <DO name="SPCSO42" type="myBlkOpn_25"/>
         <DO name="SPCSO43" type="myBlkOpn_25"/>
         <DO name="SPCSO44" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
         <DO name="SPCSO50" type="myBlkOpn_25"/>
         <DO name="SPCSO51" type="myBlkOpn_25"/>
         <DO name="SPCSO52" type="myBlkOpn_25"/>
         <DO name="SPCSO53" type="myBlkOpn_25"/>
         <DO name="SPCSO54" type="myBlkOpn_25"/>
         <DO name="SPCSO55" type="myBlkOpn_25"/>
         <DO name="SPCSO56" type="myBlkOpn_25"/>
         <DO name="SPCSO57" type="myBlkOpn_25"/>
         <DO name="SPCSO58" type="myBlkOpn_25"/>
         <DO name="SPCSO59" type="myBlkOpn_25"/>
         <DO name="SPCSO60" type="myBlkOpn_25"/>
         <DO name="SPCSO61" type="myBlkOpn_25"/>
         <DO name="SPCSO62" type="myBlkOpn_25"/>
         <DO name="SPCSO63" type="myBlkOpn_25"/>
         <DO name="SPCSO64" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/EXT/pdGGIO32768_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="AnIn1" type="myAnIn1_645"/>
         <DO name="AnIn3" type="myAnIn1_645"/>
         <DO name="SPCSO20" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E01BCU/EXT/pdGGIO79" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="AnIn8" type="myAnIn1_645"/>
      </LNodeType>
      <LNodeType id="IED_E02BCU/CTRL/GGIO1_4" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO14" type="myBlkOpn_25"/>
         <DO name="SPCSO17" type="myBlkOpn_25"/>
         <DO name="SPCSO18" type="myBlkOpn_25"/>
         <DO name="SPCSO22" type="myBlkOpn_25"/>
         <DO name="SPCSO29" type="myBlkOpn_25"/>
         <DO name="SPCSO30" type="myBlkOpn_25"/>
         <DO name="SPCSO45" type="myBlkOpn_25"/>
         <DO name="SPCSO46" type="myBlkOpn_25"/>
         <DO name="SPCSO47" type="myBlkOpn_25"/>
         <DO name="SPCSO48" type="myBlkOpn_25"/>
         <DO name="SPCSO49" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_E03BCU/PROT/PSDE2" lnClass="PSDE">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Str" type="myStr_17"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_E03BCU/PROT/PHIZ1" lnClass="PHIZ">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Str" type="myStr_69"/>
         <DO name="Op" type="myTr_16"/>
      </LNodeType>
      <LNodeType id="IED_E03BCU/PROT/PTRC2" lnClass="PTRC">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="Op" type="myTr_16"/>
         <DO name="Str" type="myStr_81"/>
      </LNodeType>
      <LNodeType id="IED_J18/PROT/FlxGGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myLEDRs_245"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_JC25/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
         <DO name="SPCSO11" type="myBlkOpn_25"/>
         <DO name="SPCSO12" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="JC26/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/GGIO1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="IED_J24/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
         <DO name="SPCSO9" type="myBlkOpn_25"/>
         <DO name="SPCSO10" type="myBlkOpn_25"/>
      </LNodeType>
      <LNodeType id="JC26/CTRL/GGIO1_1" lnClass="GGIO">
         <DO name="Mod" type="myMod_12"/>
         <DO name="Beh" type="myBeh_4"/>
         <DO name="Health" type="myHealth_5"/>
         <DO name="NamPlt" type="myNamPlt_15"/>
         <DO name="SPCSO1" type="myBlkOpn_25"/>
         <DO name="SPCSO2" type="myBlkOpn_25"/>
         <DO name="SPCSO3" type="myBlkOpn_25"/>
         <DO name="SPCSO4" type="myBlkOpn_25"/>
         <DO name="SPCSO5" type="myBlkOpn_25"/>
         <DO name="SPCSO6" type="myBlkOpn_25"/>
         <DO name="SPCSO7" type="myBlkOpn_25"/>
         <DO name="SPCSO8" type="myBlkOpn_25"/>
      </LNodeType>
      <DOType cdc="INC" id="myMod_0">
         <DA bType="Struct" fc="ST" name="origin" type="myorigin_1"/>
         <DA bType="INT8U" fc="ST" name="ctlNum"/>
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_2"/>
      </DOType>
      <DOType cdc="INS" id="myBeh_4">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="INS" id="myHealth_5">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="LPL" id="myNamPlt_6">
         <DA bType="VisString255" fc="DC" name="vendor" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="ldNs" valKind="RO"/>
      </DOType>
      <DOType cdc="INS" id="myOpTmh_7">
         <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="DPL" id="myPhyNam_9">
         <DA bType="VisString255" fc="DC" name="vendor" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="hwRev" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="serNum" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="model" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="location" valKind="RO"/>
      </DOType>
      <DOType cdc="SPS" id="myProxy_11">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="INC" id="myMod_12">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
      </DOType>
      <DOType cdc="LPL" id="myNamPlt_15">
         <DA bType="VisString255" fc="DC" name="vendor" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="swRev" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="configRev" valKind="RO"/>
      </DOType>
      <DOType cdc="ACT" id="myTr_16">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="ACD" id="myStr_17">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="DPC" id="myPos_24">
         <DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
      </DOType>
      <DOType cdc="SPC" id="myBlkOpn_25">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
      </DOType>
      <DOType cdc="BCR" id="mySumSwARs1_27">
         <DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="FLOAT32" fc="CF" name="pulsQty" valKind="RO"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="dataNs" valKind="RO"/>
      </DOType>
      <DOType cdc="INS" id="myCBOpCap_33">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="CBOpCap"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="ACD" id="myStr_69">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="dirPhs"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="dirPhs"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="dirPhs"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="dirPhs"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="MV" id="myTotW_78">
         <DA bType="Struct" fc="MX" name="instMag" type="myinstMag_79"/>
         <DA bType="Struct" fc="MX" name="mag" type="myinstMag_79"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="INT32U" fc="CF" name="db" valKind="Set"/>
      </DOType>
      <DOType cdc="DEL" id="myPPV_98">
         <SDO name="phsAB" type="myphsAB_99"/>
         <SDO name="phsBC" type="myphsAB_99"/>
         <SDO name="phsCA" type="myphsAB_99"/>
      </DOType>
      <DOType cdc="CMV" id="myphsAB_99">
         <DA bType="Struct" fc="MX" name="instCVal" type="myinstCVal_100"/>
         <DA bType="Struct" fc="MX" name="cVal" type="myinstCVal_100"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="INT32U" fc="CF" name="db" valKind="Set"/>
      </DOType>
      <DOType cdc="WYE" id="myPhV_117">
         <SDO name="phsA" type="myphsAB_99"/>
         <SDO name="phsB" type="myphsAB_99"/>
         <SDO name="phsC" type="myphsAB_99"/>
         <SDO name="neut" type="myphsAB_99"/>
      </DOType>
      <DOType cdc="BCR" id="mySupWh_171">
         <DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="FLOAT32" fc="CF" name="pulsQty" valKind="RO"/>
      </DOType>
      <DOType cdc="SEQ" id="mySeqA_183">
         <SDO name="c1" type="myphsAB_99"/>
         <SDO name="c2" type="myphsAB_99"/>
         <SDO name="c3" type="myphsAB_99"/>
         <DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
      </DOType>
      <DOType cdc="SPC" id="myLEDRs_245">
         <DA bType="Struct" fc="ST" name="origin" type="myorigin_1"/>
         <DA bType="INT8U" fc="ST" name="ctlNum"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_247"/>
      </DOType>
      <DOType cdc="SPS" id="myErrBoard1_255">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="dataNs" valKind="RO"/>
      </DOType>
      <DOType cdc="INS" id="myDevStr_265">
         <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="VisString255" fc="DC" name="d" valKind="RO"/>
         <DA bType="VisString255" fc="EX" name="dataNs" valKind="RO"/>
      </DOType>
      <DOType cdc="INS" id="mySwTyp_291">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SwTyp"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="INS" id="mySwOpCap_292">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="ShOpCap"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="DPC" id="myPos_298">
         <DA bType="Struct" fc="ST" name="origin" type="myorigin_1"/>
         <DA bType="INT8U" fc="ST" name="ctlNum"/>
         <DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="INT32U" fc="CF" name="sboTimeout" valKind="RO"/>
         <DA bType="Enum" fc="CF" name="sboClass" valKind="RO" type="sboClass"/>
         <DA bType="Struct" fc="CO" name="SBOw" type="mySBOw_300"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_247"/>
         <DA bType="Struct" fc="CO" name="Cancel" type="myCancel_304"/>
      </DOType>
      <DOType cdc="INS" id="myAutoRecSt_67">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="AutoRecSt"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="SPC" id="mySPCSO_690">
         <DA bType="Enum" fc="CF" name="ctlModel" valKind="RO" type="ctlModel"/>
         <DA bType="Struct" fc="CO" name="Oper" type="myOper_247"/>
      </DOType>
      <DOType cdc="MV" id="myAnIn1_645">
         <DA bType="Struct" fc="MX" name="mag" type="myinstMag_79"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="myunits_28"/>
         <DA bType="INT32U" fc="CF" name="db" valKind="Set"/>
      </DOType>
      <DOType cdc="ACD" id="myStr_81">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="dirPhs"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="dirPhs"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="dirPhs"/>
         <DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="dirPhs"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DAType id="myorigin_1">
         <BDA bType="Enum" name="orCat" type="orCategory"/>
         <BDA bType="Octet64" name="orIdent"/>
      </DAType>
      <DAType id="myOper_2">
         <Private type="Siemens-EditionConversion">
            <sieedc:EditionConversion>
               <sieedc:ElementStore name="ProtNs" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
                  <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
               </sieedc:ElementStore>
            </sieedc:EditionConversion>
         </Private>
         <BDA bType="Enum" name="ctlVal" type="Beh"/>
         <BDA bType="Struct" name="origin" type="myorigin_1"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
      </DAType>
      <DAType id="myunits_28">
         <BDA bType="Enum" name="SIUnit" valKind="RO" type="SIUnit"/>
         <BDA bType="Enum" name="multiplier" valKind="RO" type="multiplier"/>
      </DAType>
      <DAType id="myinstMag_79">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="myinstCVal_100">
         <BDA bType="Struct" name="mag" type="myinstMag_79"/>
      </DAType>
      <DAType id="myOper_247">
         <Private type="Siemens-EditionConversion">
            <sieedc:EditionConversion>
               <sieedc:ElementStore name="ProtNs" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
                  <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
               </sieedc:ElementStore>
            </sieedc:EditionConversion>
         </Private>
         <BDA bType="BOOLEAN" name="ctlVal"/>
         <BDA bType="Struct" name="origin" type="myorigin_1"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
      </DAType>
      <DAType id="mySBOw_300">
         <BDA bType="BOOLEAN" name="ctlVal"/>
         <BDA bType="Struct" name="origin" type="myorigin_1"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
      </DAType>
      <DAType id="myCancel_304">
         <Private type="Siemens-EditionConversion">
            <sieedc:EditionConversion>
               <sieedc:ElementStore name="ProtNs" xmlns="http://www.siemens.com/energy/2012/01/SCL-Edition2">
                  <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
               </sieedc:ElementStore>
            </sieedc:EditionConversion>
         </Private>
         <BDA bType="BOOLEAN" name="ctlVal"/>
         <BDA bType="Struct" name="origin" type="myorigin_1"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
      </DAType>
      <EnumType id="orCategory">
         <EnumVal ord="0">not-supported</EnumVal>
         <EnumVal ord="1">bay-control</EnumVal>
         <EnumVal ord="2">station-control</EnumVal>
         <EnumVal ord="3">remote-control</EnumVal>
         <EnumVal ord="4">automatic-bay</EnumVal>
         <EnumVal ord="5">automatic-station</EnumVal>
         <EnumVal ord="6">automatic-remote</EnumVal>
         <EnumVal ord="7">maintenance</EnumVal>
         <EnumVal ord="8">process</EnumVal>
      </EnumType>
      <EnumType id="Beh">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="ctlModel">
         <EnumVal ord="0">status-only</EnumVal>
         <EnumVal ord="1">direct-with-normal-security</EnumVal>
         <EnumVal ord="2">sbo-with-normal-security</EnumVal>
         <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
         <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
      </EnumType>
      <EnumType id="Health">
         <EnumVal ord="1">Ok</EnumVal>
         <EnumVal ord="2">Warning</EnumVal>
         <EnumVal ord="3">Alarm</EnumVal>
      </EnumType>
      <EnumType id="dir">
         <EnumVal ord="0">unknown</EnumVal>
         <EnumVal ord="1">forward</EnumVal>
         <EnumVal ord="2">backward</EnumVal>
         <EnumVal ord="3">both</EnumVal>
      </EnumType>
      <EnumType id="SIUnit">
         <EnumVal ord="1">none</EnumVal>
         <EnumVal ord="2">m</EnumVal>
         <EnumVal ord="3">kg</EnumVal>
         <EnumVal ord="4">s</EnumVal>
         <EnumVal ord="5">A</EnumVal>
         <EnumVal ord="6">K</EnumVal>
         <EnumVal ord="7">mol</EnumVal>
         <EnumVal ord="8">cd</EnumVal>
         <EnumVal ord="9">deg</EnumVal>
         <EnumVal ord="10">rad</EnumVal>
         <EnumVal ord="11">sr</EnumVal>
         <EnumVal ord="21">Gy</EnumVal>
         <EnumVal ord="22">q</EnumVal>
         <EnumVal ord="23">°C</EnumVal>
         <EnumVal ord="24">Sv</EnumVal>
         <EnumVal ord="25">F</EnumVal>
         <EnumVal ord="26">C</EnumVal>
         <EnumVal ord="27">S</EnumVal>
         <EnumVal ord="28">H</EnumVal>
         <EnumVal ord="29">V</EnumVal>
         <EnumVal ord="30">ohm</EnumVal>
         <EnumVal ord="31">J</EnumVal>
         <EnumVal ord="32">N</EnumVal>
         <EnumVal ord="33">Hz</EnumVal>
         <EnumVal ord="34">lx</EnumVal>
         <EnumVal ord="35">Lm</EnumVal>
         <EnumVal ord="36">Wb</EnumVal>
         <EnumVal ord="37">T</EnumVal>
         <EnumVal ord="38">W</EnumVal>
         <EnumVal ord="39">Pa</EnumVal>
         <EnumVal ord="41">m²</EnumVal>
         <EnumVal ord="42">m³</EnumVal>
         <EnumVal ord="43">m/s</EnumVal>
         <EnumVal ord="44">m/s²</EnumVal>
         <EnumVal ord="45">m³/s</EnumVal>
         <EnumVal ord="46">m/m³</EnumVal>
         <EnumVal ord="47">M</EnumVal>
         <EnumVal ord="48">kg/m³</EnumVal>
         <EnumVal ord="49">m²/s</EnumVal>
         <EnumVal ord="50">W/m K</EnumVal>
         <EnumVal ord="51">J/K</EnumVal>
         <EnumVal ord="52">ppm</EnumVal>
         <EnumVal ord="53">1/s</EnumVal>
         <EnumVal ord="54">rad/s</EnumVal>
         <EnumVal ord="61">VA</EnumVal>
         <EnumVal ord="62">Watts</EnumVal>
         <EnumVal ord="63">VAr</EnumVal>
         <EnumVal ord="64">phi</EnumVal>
         <EnumVal ord="65">cos(phi)</EnumVal>
         <EnumVal ord="66">Vs</EnumVal>
         <EnumVal ord="67">V²</EnumVal>
         <EnumVal ord="68">As</EnumVal>
         <EnumVal ord="69">A²</EnumVal>
         <EnumVal ord="70">A²t</EnumVal>
         <EnumVal ord="71">VAh</EnumVal>
         <EnumVal ord="72">Wh</EnumVal>
         <EnumVal ord="73">VArh</EnumVal>
         <EnumVal ord="74">V/Hz</EnumVal>
      </EnumType>
      <EnumType id="multiplier">
         <EnumVal ord="-24">y</EnumVal>
         <EnumVal ord="-21">z</EnumVal>
         <EnumVal ord="-18">a</EnumVal>
         <EnumVal ord="-15">f</EnumVal>
         <EnumVal ord="-12">p</EnumVal>
         <EnumVal ord="-9">n</EnumVal>
         <EnumVal ord="-6">µ</EnumVal>
         <EnumVal ord="-3">m</EnumVal>
         <EnumVal ord="-2">c</EnumVal>
         <EnumVal ord="-1">d</EnumVal>
         <EnumVal ord="0"/>
         <EnumVal ord="1">da</EnumVal>
         <EnumVal ord="2">h</EnumVal>
         <EnumVal ord="3">k</EnumVal>
         <EnumVal ord="6">M</EnumVal>
         <EnumVal ord="9">G</EnumVal>
         <EnumVal ord="12">T</EnumVal>
         <EnumVal ord="15">P</EnumVal>
         <EnumVal ord="18">E</EnumVal>
         <EnumVal ord="21">Z</EnumVal>
         <EnumVal ord="24">Y</EnumVal>
      </EnumType>
      <EnumType id="CBOpCap">
         <EnumVal ord="1">None</EnumVal>
         <EnumVal ord="2">Open</EnumVal>
         <EnumVal ord="3">Close-Open</EnumVal>
         <EnumVal ord="4">Open-Close-Open</EnumVal>
         <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      </EnumType>
      <EnumType id="dirPhs">
         <EnumVal ord="0">unknown</EnumVal>
         <EnumVal ord="1">forward</EnumVal>
         <EnumVal ord="2">backward</EnumVal>
      </EnumType>
      <EnumType id="seqT">
         <EnumVal ord="0">pos-neg-zero</EnumVal>
         <EnumVal ord="1">dir-quad-zero</EnumVal>
      </EnumType>
      <EnumType id="SwTyp">
         <EnumVal ord="1">Load Break</EnumVal>
         <EnumVal ord="2">Disconnector</EnumVal>
         <EnumVal ord="3">Earthing Switch</EnumVal>
         <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
      </EnumType>
      <EnumType id="ShOpCap">
         <EnumVal ord="1">None</EnumVal>
         <EnumVal ord="2">Open</EnumVal>
         <EnumVal ord="3">Close</EnumVal>
         <EnumVal ord="4">Open and Close</EnumVal>
      </EnumType>
      <EnumType id="sboClass">
         <EnumVal ord="0">operate-once</EnumVal>
         <EnumVal ord="1">operate-many</EnumVal>
      </EnumType>
      <EnumType id="AutoRecSt">
         <EnumVal ord="1">Ready</EnumVal>
         <EnumVal ord="2">InProgress</EnumVal>
         <EnumVal ord="3">Successful</EnumVal>
      </EnumType>
   </DataTypeTemplates>
</SCL>

